within Buildings.ThermalZones.Detailed.FLEXLAB.Data.Constructions.OpaqueConstructions;
package DividingWalls "Walls used to divide test beds and cells"
  extends Modelica.Icons.MaterialPropertiesPackage;

  annotation(Documentation(info="<html>
  <p>
  This package contains models of walls used to separate rooms, test cells,
  and test beds in the LBNL FLEXLAB facility.
  </p>
  </html>"));
end DividingWalls;
