within Buildings.ThermalZones.Detailed.FLEXLAB.Data.Constructions.OpaqueConstructions;
package Roofs "Roof constructions commonly found in FLEXLAB test cells"
  extends Modelica.Icons.MaterialPropertiesPackage;

  annotation(Documentation(info="<html>
  <p>
  This package contains models of roofs found in the LBNL FLEXLAB facility.
  </p>
  </html>"));
end Roofs;
