within Buildings.ThermalZones.Detailed.FLEXLAB.Data;
package Constructions "Constructions commonly found in FLEXLAB test cells"
extends Modelica.Icons.MaterialPropertiesPackage;

  annotation(Documentation(info="<html>
  <p>
  This package contains construction models describing
  walls and windows which are found in the LBNL User
  Facility.
  </p>
  </html>"));
end Constructions;
