within Buildings.ThermalZones.Detailed.FLEXLAB.Rooms;
package Examples "Unit tests for models in FLEXLAB.Rooms"
extends Modelica.Icons.ExamplesPackage;


  annotation(Documentation(info="<html>
  <p>
  This package contains examples demonstrating the use of models
  available in the FLEXLAB package.
  </p>
  </html>"));
end Examples;
