within Buildings.ThermalZones.Detailed.FLEXLAB;
package Rooms "Models of individual rooms in FLEXLAB test beds"
extends Modelica.Icons.Package;


  annotation(Documentation(info="<html>
    <p>
    This package contains models of rooms found in the FLEXLAB test beds.
    </p>
    </html>"));
end Rooms;
