within Buildings.ThermalZones.Detailed;
package FLEXLAB "Models that can be used to model the FLEXLAB"
extends Modelica.Icons.Package;





  annotation (
    Documentation(info="<html>
      <p>
      The <code>Buildings.ThermalZones.Detailed.FLEXLAB</code> package contains models developed for FLEXLAB applications.
      </p>
      </html>"));
end FLEXLAB;
