within Buildings.ThermalZones.Detailed.Validation.BESTEST;
package BaseClasses "Package with base classes for Buildings.ThermalZones.Detailed.Validation.BESTEST"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.ThermalZones.Detailed.Validation.BESTEST\">
Buildings.ThermalZones.Detailed.Validation.BESTEST</a>.
</p>
</html>"));
end BaseClasses;
