within Buildings.ThermalZones.Detailed.Validation.BESTEST;
package Data "This package contains the data for the BESTEST validation"
  extends Modelica.Icons.MaterialPropertiesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
Package with data that are used in various BESTEST models.
This package has been implemented to avoid duplicate
definition of data in the various BESTEST examples.
</p>
</html>"));
end Data;
