within Buildings.ThermalZones.Detailed.Validation;
package Initialization "Package with models that validate the initialization"
  extends Modelica.Icons.ExamplesPackage;
annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains models that validate the initialization of the
thermal zone models.
</p>
</html>"));
end Initialization;
