within Buildings.ThermalZones.Detailed.Validation.LBNL_71T;
package RoomB "Validation models for LBNL 71T"
  extends Modelica.Icons.ExamplesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains models that validate room B of the test cells 71T
at the Lawrence Berkeley National Laboratory.
</p>
</html>"));
end RoomB;
