within Buildings.ThermalZones.Detailed.Validation;
package LBNL_71T "Validation models for LBNL 71T"
  extends Modelica.Icons.ExamplesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains models that validate the test cells 71T
at the Lawrence Berkeley National Laboratory.
</p>
</html>"));
end LBNL_71T;
