within Buildings.ThermalZones.Detailed.Validation.TestConditionalConstructions;
package BaseClasses "Package with base classes for Buildings.ThermalZones.Detailed.Validation.TestConditionalConstructions"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.ThermalZones.Detailed.Validation.TestConditionalConstructions\">
Buildings.ThermalZones.Detailed.Validation.TestConditionalConstructions</a>.
</p>
</html>"));
end BaseClasses;
