within Buildings.ThermalZones.EnergyPlus.Validation;
model OneZoneOneOutputVariableSummer "Validation model for one zone with one output variable for a summer period"
  extends OneZoneOneOutputVariable;
  annotation (Documentation(info="<html>
<p>
Test case identical to
<a href=\"modelica://Buildings.ThermalZones.EnergyPlus.Validation.OneZoneOneOutputVariable\">
Buildings.ThermalZones.EnergyPlus.Validation.OneZoneOneOutputVariable</a>
but simulating only a period in summer.
</p>
<p>
This example tests whether the start and end time can be set in Modelica independently
from the EnergyPlus idf file.
</p>
</html>", revisions="<html>
<ul><li>
April 2, 2020, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
 __Dymola_Commands(file="modelica://Buildings/Resources/Scripts/Dymola/ThermalZones/EnergyPlus/Validation/OneZoneOneOutputVariableSummer.mos"
        "Simulate and plot"),
experiment(
      StartTime=18748800,
      StopTime=19353600,
      Tolerance=1e-06));
end OneZoneOneOutputVariableSummer;
