within Buildings.ThermalZones.ReducedOrder;
package Validation
  "Collection of validation models"
  extends Modelica.Icons.ExamplesPackage;


  annotation (Documentation(info="<html>
  <p>This package contains models for validation of Reduced Order Models. The
  examples plot various outputs, which have been verified against comparative
  results. These model outputs are stored as reference data to allow continuous
  validation whenever models in the library change.</p>
  </html>"));
end Validation;
