Building,
  Ref Bldg Small Office New2004_v1.3_5.0,
  0.0,
  City,
  0.04,
  0.2,
  FullInteriorAndExterior,
  25.0,
  6.0;

BuildingSurface:Detailed,
  Attic_floor_core,
  Floor,
  Attic Non-res Floor,
  Attic,
  Surface,
  Core_ZN_ceiling,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  5.0,
  13.46,
  3.05,
  22.69,
  13.46,
  3.05,
  22.69,
  5.0,
  3.05,
  5.0,
  5.0,
  3.05;

BuildingSurface:Detailed,
  Attic_floor_perimeter_east,
  Floor,
  Attic Non-res Floor,
  Attic,
  Surface,
  Perimeter_ZN_2_ceiling,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  22.69,
  5.0,
  3.05,
  22.69,
  13.46,
  3.05,
  27.69,
  18.46,
  3.05,
  27.69,
  0.0,
  3.05;

BuildingSurface:Detailed,
  Attic_floor_perimeter_north,
  Floor,
  Attic Non-res Floor,
  Attic,
  Surface,
  Perimeter_ZN_3_ceiling,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  0.0,
  18.46,
  3.05,
  27.69,
  18.46,
  3.05,
  22.69,
  13.46,
  3.05,
  5.0,
  13.46,
  3.05;

BuildingSurface:Detailed,
  Attic_floor_perimeter_south,
  Floor,
  Attic Non-res Floor,
  Attic,
  Surface,
  Perimeter_ZN_1_ceiling,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  0.0,
  0.0,
  3.05,
  5.0,
  5.0,
  3.05,
  22.69,
  5.0,
  3.05,
  27.69,
  0.0,
  3.05;

BuildingSurface:Detailed,
  Attic_floor_perimeter_west,
  Floor,
  Attic Non-res Floor,
  Attic,
  Surface,
  Perimeter_ZN_4_ceiling,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  5.0,
  13.46,
  3.05,
  5.0,
  5.0,
  3.05,
  0.0,
  0.0,
  3.05,
  0.0,
  18.46,
  3.05;

BuildingSurface:Detailed,
  Attic_roof_east,
  Roof,
  Attic Non-res Roof,
  Attic,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  3.0,
  28.29,
  -0.6,
  3.05,
  28.29,
  19.06,
  3.05,
  18.46,
  9.23,
  6.33;

BuildingSurface:Detailed,
  Attic_roof_north,
  Roof,
  Attic Non-res Roof,
  Attic,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4.0,
  28.29,
  19.06,
  3.05,
  -0.6,
  19.06,
  3.05,
  9.23,
  9.23,
  6.33,
  18.46,
  9.23,
  6.33;

BuildingSurface:Detailed,
  Attic_roof_south,
  Roof,
  Attic Non-res Roof,
  Attic,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4.0,
  -0.6,
  -0.6,
  3.05,
  28.29,
  -0.6,
  3.05,
  18.46,
  9.23,
  6.33,
  9.23,
  9.23,
  6.33;

BuildingSurface:Detailed,
  Attic_roof_west,
  Roof,
  Attic Non-res Roof,
  Attic,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  3.0,
  -0.6,
  19.06,
  3.05,
  -0.6,
  -0.6,
  3.05,
  9.23,
  9.23,
  6.33;

BuildingSurface:Detailed,
  Attic_soffit_east,
  Floor,
  Attic Non-res Floor,
  Attic,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  Autocalculate,
  4.0,
  28.29,
  19.06,
  3.05,
  28.29,
  -0.6,
  3.05,
  27.69,
  0.0,
  3.05,
  27.69,
  18.46,
  3.05;

BuildingSurface:Detailed,
  Attic_soffit_north,
  Floor,
  Attic Non-res Floor,
  Attic,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  Autocalculate,
  4.0,
  -0.6,
  19.06,
  3.05,
  28.29,
  19.06,
  3.05,
  27.69,
  18.46,
  3.05,
  0.0,
  18.46,
  3.05;

BuildingSurface:Detailed,
  Attic_soffit_south,
  Floor,
  Attic Non-res Floor,
  Attic,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  Autocalculate,
  4.0,
  0.0,
  0.0,
  3.05,
  27.69,
  0.0,
  3.05,
  28.29,
  -0.6,
  3.05,
  -0.6,
  -0.6,
  3.05;

BuildingSurface:Detailed,
  Attic_soffit_west,
  Floor,
  Attic Non-res Floor,
  Attic,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  Autocalculate,
  4.0,
  -0.6,
  19.06,
  3.05,
  0.0,
  18.46,
  3.05,
  0.0,
  0.0,
  3.05,
  -0.6,
  -0.6,
  3.05;

BuildingSurface:Detailed,
  Core_ZN_ceiling,
  Ceiling,
  Attic Non-res Floor,
  Core_ZN,
  Surface,
  Attic_floor_core,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  22.69,
  13.46,
  3.05,
  5.0,
  13.46,
  3.05,
  5.0,
  5.0,
  3.05,
  22.69,
  5.0,
  3.05;

BuildingSurface:Detailed,
  Core_ZN_floor,
  Floor,
  ext-slab,
  Core_ZN,
  Ground,
  ,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  5.0,
  13.46,
  0.0,
  22.69,
  13.46,
  0.0,
  22.69,
  5.0,
  0.0,
  5.0,
  5.0,
  0.0;

BuildingSurface:Detailed,
  Core_ZN_wall_east,
  Wall,
  int-walls,
  Core_ZN,
  Surface,
  Perimeter_ZN_2_wall_west,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  22.69,
  5.0,
  3.05,
  22.69,
  5.0,
  0.0,
  22.69,
  13.46,
  0.0,
  22.69,
  13.46,
  3.05;

BuildingSurface:Detailed,
  Core_ZN_wall_north,
  Wall,
  int-walls,
  Core_ZN,
  Surface,
  Perimeter_ZN_3_wall_south,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  22.69,
  13.46,
  3.05,
  22.69,
  13.46,
  0.0,
  5.0,
  13.46,
  0.0,
  5.0,
  13.46,
  3.05;

BuildingSurface:Detailed,
  Core_ZN_wall_south,
  Wall,
  int-walls,
  Core_ZN,
  Surface,
  Perimeter_ZN_1_wall_north,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  5.0,
  5.0,
  3.05,
  5.0,
  5.0,
  0.0,
  22.69,
  5.0,
  0.0,
  22.69,
  5.0,
  3.05;

BuildingSurface:Detailed,
  Core_ZN_wall_west,
  Wall,
  int-walls,
  Core_ZN,
  Surface,
  Perimeter_ZN_4_wall_east,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  5.0,
  13.46,
  3.05,
  5.0,
  13.46,
  0.0,
  5.0,
  5.0,
  0.0,
  5.0,
  5.0,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_1_ceiling,
  Ceiling,
  Attic Non-res Floor,
  Perimeter_ZN_1,
  Surface,
  Attic_floor_perimeter_south,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  0.0,
  0.0,
  3.05,
  27.69,
  0.0,
  3.05,
  22.69,
  5.0,
  3.05,
  5.0,
  5.0,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_1_floor,
  Floor,
  ext-slab,
  Perimeter_ZN_1,
  Ground,
  ,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  27.69,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  5.0,
  5.0,
  0.0,
  22.69,
  5.0,
  0.0;

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_east,
  Wall,
  int-walls,
  Perimeter_ZN_1,
  Surface,
  Perimeter_ZN_2_wall_south,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  27.69,
  0.0,
  3.05,
  27.69,
  0.0,
  0.0,
  22.69,
  5.0,
  0.0,
  22.69,
  5.0,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_north,
  Wall,
  int-walls,
  Perimeter_ZN_1,
  Surface,
  Core_ZN_wall_south,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  22.69,
  5.0,
  3.05,
  22.69,
  5.0,
  0.0,
  5.0,
  5.0,
  0.0,
  5.0,
  5.0,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_south,
  Wall,
  Mass Non-res Ext Wall,
  Perimeter_ZN_1,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4.0,
  0.0,
  0.0,
  3.05,
  0.0,
  0.0,
  0.0,
  27.69,
  0.0,
  0.0,
  27.69,
  0.0,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_west,
  Wall,
  int-walls,
  Perimeter_ZN_1,
  Surface,
  Perimeter_ZN_4_wall_south,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  5.0,
  5.0,
  3.05,
  5.0,
  5.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_2_ceiling,
  Ceiling,
  Attic Non-res Floor,
  Perimeter_ZN_2,
  Surface,
  Attic_floor_perimeter_east,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  27.69,
  18.46,
  3.05,
  22.69,
  13.46,
  3.05,
  22.69,
  5.0,
  3.05,
  27.69,
  0.0,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_2_floor,
  Floor,
  ext-slab,
  Perimeter_ZN_2,
  Ground,
  ,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  22.69,
  13.46,
  0.0,
  27.69,
  18.46,
  0.0,
  27.69,
  0.0,
  0.0,
  22.69,
  5.0,
  0.0;

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_east,
  Wall,
  Mass Non-res Ext Wall,
  Perimeter_ZN_2,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4.0,
  27.69,
  0.0,
  3.05,
  27.69,
  0.0,
  0.0,
  27.69,
  18.46,
  0.0,
  27.69,
  18.46,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_north,
  Wall,
  int-walls,
  Perimeter_ZN_2,
  Surface,
  Perimeter_ZN_3_wall_east,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  27.69,
  18.46,
  3.05,
  27.69,
  18.46,
  0.0,
  22.69,
  13.46,
  0.0,
  22.69,
  13.46,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_south,
  Wall,
  int-walls,
  Perimeter_ZN_2,
  Surface,
  Perimeter_ZN_1_wall_east,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  22.69,
  5.0,
  3.05,
  22.69,
  5.0,
  0.0,
  27.69,
  0.0,
  0.0,
  27.69,
  0.0,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_west,
  Wall,
  int-walls,
  Perimeter_ZN_2,
  Surface,
  Core_ZN_wall_east,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  22.69,
  13.46,
  3.05,
  22.69,
  13.46,
  0.0,
  22.69,
  5.0,
  0.0,
  22.69,
  5.0,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_3_ceiling,
  Ceiling,
  Attic Non-res Floor,
  Perimeter_ZN_3,
  Surface,
  Attic_floor_perimeter_north,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  0.0,
  18.46,
  3.05,
  5.0,
  13.46,
  3.05,
  22.69,
  13.46,
  3.05,
  27.69,
  18.46,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_3_floor,
  Floor,
  ext-slab,
  Perimeter_ZN_3,
  Ground,
  ,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  5.0,
  13.46,
  0.0,
  0.0,
  18.46,
  0.0,
  27.69,
  18.46,
  0.0,
  22.69,
  13.46,
  0.0;

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_east,
  Wall,
  int-walls,
  Perimeter_ZN_3,
  Surface,
  Perimeter_ZN_2_wall_north,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  22.69,
  13.46,
  3.05,
  22.69,
  13.46,
  0.0,
  27.69,
  18.46,
  0.0,
  27.69,
  18.46,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_north,
  Wall,
  Mass Non-res Ext Wall,
  Perimeter_ZN_3,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4.0,
  27.69,
  18.46,
  3.05,
  27.69,
  18.46,
  0.0,
  0.0,
  18.46,
  0.0,
  0.0,
  18.46,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_south,
  Wall,
  int-walls,
  Perimeter_ZN_3,
  Surface,
  Core_ZN_wall_north,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  5.0,
  13.46,
  3.05,
  5.0,
  13.46,
  0.0,
  22.69,
  13.46,
  0.0,
  22.69,
  13.46,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_west,
  Wall,
  int-walls,
  Perimeter_ZN_3,
  Surface,
  Perimeter_ZN_4_wall_north,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  0.0,
  18.46,
  3.05,
  0.0,
  18.46,
  0.0,
  5.0,
  13.46,
  0.0,
  5.0,
  13.46,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_4_ceiling,
  Ceiling,
  Attic Non-res Floor,
  Perimeter_ZN_4,
  Surface,
  Attic_floor_perimeter_west,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  0.0,
  0.0,
  3.05,
  5.0,
  5.0,
  3.05,
  5.0,
  13.46,
  3.05,
  0.0,
  18.46,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_4_floor,
  Floor,
  ext-slab,
  Perimeter_ZN_4,
  Ground,
  ,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  5.0,
  5.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  18.46,
  0.0,
  5.0,
  13.46,
  0.0;

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_east,
  Wall,
  int-walls,
  Perimeter_ZN_4,
  Surface,
  Core_ZN_wall_west,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  5.0,
  5.0,
  3.05,
  5.0,
  5.0,
  0.0,
  5.0,
  13.46,
  0.0,
  5.0,
  13.46,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_north,
  Wall,
  int-walls,
  Perimeter_ZN_4,
  Surface,
  Perimeter_ZN_3_wall_west,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  5.0,
  13.46,
  3.05,
  5.0,
  13.46,
  0.0,
  0.0,
  18.46,
  0.0,
  0.0,
  18.46,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_south,
  Wall,
  int-walls,
  Perimeter_ZN_4,
  Surface,
  Perimeter_ZN_1_wall_west,
  NoSun,
  NoWind,
  Autocalculate,
  4.0,
  0.0,
  0.0,
  3.05,
  0.0,
  0.0,
  0.0,
  5.0,
  5.0,
  0.0,
  5.0,
  5.0,
  3.05;

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_west,
  Wall,
  Mass Non-res Ext Wall,
  Perimeter_ZN_4,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4.0,
  0.0,
  18.46,
  3.05,
  0.0,
  18.46,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  3.05;

Construction,
  Attic Non-res Floor,
  1/2IN Gypsum,
  AtticFloor NonRes Insulation,
  1/2IN Gypsum;

Construction,
  Attic Non-res Roof,
  Roof Membrane,
  Metal Decking;

Construction,
  InteriorFurnishings,
  Std Wood 6inch;

Construction,
  Mass Non-res Ext Wall,
  1IN Stucco,
  8IN Concrete HW,
  Mass NonRes Wall Insulation,
  1/2IN Gypsum;

Construction,
  Window Non-res Fixed,
  NonRes Fixed Assembly Window;

Construction,
  ext-slab,
  HW CONCRETE,
  CP02 CARPET PAD;

Construction,
  int-walls,
  1/2IN Gypsum,
  1/2IN Gypsum;

ConvergenceLimits,
  2.0,
  25.0;

ElectricEquipment,
  Core_ZN_MiscPlug_Equip,
  Core_ZN,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  10.76,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricEquipment,
  Perimeter_ZN_1_MiscPlug_Equip,
  Perimeter_ZN_1,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  10.76,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricEquipment,
  Perimeter_ZN_2_MiscPlug_Equip,
  Perimeter_ZN_2,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  10.76,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricEquipment,
  Perimeter_ZN_3_MiscPlug_Equip,
  Perimeter_ZN_3,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  10.76,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricEquipment,
  Perimeter_ZN_4_MiscPlug_Equip,
  Perimeter_ZN_4,
  BLDG_EQUIP_SCH,
  Watts/Area,
  ,
  10.76,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

EnvironmentalImpactFactors,
  0.663,
  4.18,
  0.585,
  80.7272,
  6.2727,
  0.2727;

Exterior:Lights,
  Exterior Facade Lighting,
  ALWAYS_ON,
  2303.0,
  AstronomicalClock,
  Exterior Facade Lighting;

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_1,
  Window,
  Window Non-res Fixed,
  Perimeter_ZN_1_wall_south,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  1.39,
  0.0,
  2.424,
  1.39,
  0.0,
  0.9,
  3.22,
  0.0,
  0.9,
  3.22,
  0.0,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_2,
  Window,
  Window Non-res Fixed,
  Perimeter_ZN_1_wall_south,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  6.01,
  0.0,
  2.424,
  6.01,
  0.0,
  0.9,
  7.84,
  0.0,
  0.9,
  7.84,
  0.0,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_3,
  Window,
  Window Non-res Fixed,
  Perimeter_ZN_1_wall_south,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  10.62,
  0.0,
  2.424,
  10.62,
  0.0,
  0.9,
  12.45,
  0.0,
  0.9,
  12.45,
  0.0,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_4,
  Window,
  Window Non-res Fixed,
  Perimeter_ZN_1_wall_south,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  15.24,
  0.0,
  2.424,
  15.24,
  0.0,
  0.9,
  17.07,
  0.0,
  0.9,
  17.07,
  0.0,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_5,
  Window,
  Window Non-res Fixed,
  Perimeter_ZN_1_wall_south,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  19.85,
  0.0,
  2.424,
  19.85,
  0.0,
  0.9,
  21.68,
  0.0,
  0.9,
  21.68,
  0.0,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_6,
  Window,
  Window Non-res Fixed,
  Perimeter_ZN_1_wall_south,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  24.47,
  0.0,
  2.424,
  24.47,
  0.0,
  0.9,
  26.3,
  0.0,
  0.9,
  26.3,
  0.0,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_door,
  GlassDoor,
  Window Non-res Fixed,
  Perimeter_ZN_1_wall_south,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  12.93,
  0.0,
  2.134,
  12.93,
  0.0,
  0.0,
  14.76,
  0.0,
  0.0,
  14.76,
  0.0,
  2.134;

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_1,
  Window,
  Window Non-res Fixed,
  Perimeter_ZN_2_wall_east,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  27.69,
  1.39,
  2.424,
  27.69,
  1.39,
  0.9,
  27.69,
  3.22,
  0.9,
  27.69,
  3.22,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_2,
  Window,
  Window Non-res Fixed,
  Perimeter_ZN_2_wall_east,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  27.69,
  6.01,
  2.424,
  27.69,
  6.01,
  0.9,
  27.69,
  7.84,
  0.9,
  27.69,
  7.84,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_3,
  Window,
  Window Non-res Fixed,
  Perimeter_ZN_2_wall_east,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  27.69,
  10.62,
  2.424,
  27.69,
  10.62,
  0.9,
  27.69,
  12.45,
  0.9,
  27.69,
  12.45,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_4,
  Window,
  Window Non-res Fixed,
  Perimeter_ZN_2_wall_east,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  27.69,
  15.24,
  2.424,
  27.69,
  15.24,
  0.9,
  27.69,
  17.07,
  0.9,
  27.69,
  17.07,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_1,
  Window,
  Window Non-res Fixed,
  Perimeter_ZN_3_wall_north,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  26.3,
  18.46,
  2.424,
  26.3,
  18.46,
  0.9,
  24.47,
  18.46,
  0.9,
  24.47,
  18.46,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_2,
  Window,
  Window Non-res Fixed,
  Perimeter_ZN_3_wall_north,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  21.68,
  18.46,
  2.424,
  21.68,
  18.46,
  0.9,
  19.85,
  18.46,
  0.9,
  19.85,
  18.46,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_3,
  Window,
  Window Non-res Fixed,
  Perimeter_ZN_3_wall_north,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  17.07,
  18.46,
  2.424,
  17.07,
  18.46,
  0.9,
  15.24,
  18.46,
  0.9,
  15.24,
  18.46,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_4,
  Window,
  Window Non-res Fixed,
  Perimeter_ZN_3_wall_north,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  12.45,
  18.46,
  2.424,
  12.45,
  18.46,
  0.9,
  10.62,
  18.46,
  0.9,
  10.62,
  18.46,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_5,
  Window,
  Window Non-res Fixed,
  Perimeter_ZN_3_wall_north,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  7.84,
  18.46,
  2.424,
  7.84,
  18.46,
  0.9,
  6.01,
  18.46,
  0.9,
  6.01,
  18.46,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_6,
  Window,
  Window Non-res Fixed,
  Perimeter_ZN_3_wall_north,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  3.22,
  18.46,
  2.424,
  3.22,
  18.46,
  0.9,
  1.39,
  18.46,
  0.9,
  1.39,
  18.46,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_1,
  Window,
  Window Non-res Fixed,
  Perimeter_ZN_4_wall_west,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  0.0,
  17.07,
  2.424,
  0.0,
  17.07,
  0.9,
  0.0,
  15.24,
  0.9,
  0.0,
  15.24,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_2,
  Window,
  Window Non-res Fixed,
  Perimeter_ZN_4_wall_west,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  0.0,
  12.45,
  2.424,
  0.0,
  12.45,
  0.9,
  0.0,
  10.62,
  0.9,
  0.0,
  10.62,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_3,
  Window,
  Window Non-res Fixed,
  Perimeter_ZN_4_wall_west,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  0.0,
  7.84,
  2.424,
  0.0,
  7.84,
  0.9,
  0.0,
  6.01,
  0.9,
  0.0,
  6.01,
  2.424;

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_4,
  Window,
  Window Non-res Fixed,
  Perimeter_ZN_4_wall_west,
  ,
  Autocalculate,
  ,
  1.0,
  4.0,
  0.0,
  3.22,
  2.424,
  0.0,
  3.22,
  0.9,
  0.0,
  1.39,
  0.9,
  0.0,
  1.39,
  2.424;

FuelFactors,
  Electricity,
  kg,
  ,
  3.546,
  ,
  341.7,
  ,
  0.1186,
  ,
  0.7472,
  ,
  0.6222,
  ,
  0.008028,
  ,
  1.872,
  ,
  0.0,
  ,
  0.01739,
  ,
  0.0,
  ,
  0.0,
  ,
  0.01019,
  ,
  0.000005639,
  ,
  0.00002778,
  ,
  0.4309556,
  ,
  0.0,
  ,
  0.0;

FuelFactors,
  NaturalGas,
  m3,
  37631000.0,
  1.092,
  ,
  52.1,
  ,
  0.0399,
  ,
  0.00106,
  ,
  0.0473,
  ,
  0.00106,
  ,
  0.000268,
  ,
  0.0,
  ,
  0.00359,
  ,
  0.0,
  ,
  0.0,
  ,
  0.00261,
  ,
  1.11e-7,
  ,
  2.13e-7,
  ,
  0.0,
  ,
  0.0,
  ,
  0.0;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative,
  Relative;

HeatBalanceAlgorithm,
  ConductionTransferFunction,
  200.0;

InternalMass,
  Core_ZN Internal Mass,
  InteriorFurnishings,
  Core_ZN,
  299.3148;

InternalMass,
  Perimeter_ZN_1 Internal Mass,
  InteriorFurnishings,
  Perimeter_ZN_1,
  226.9;

InternalMass,
  Perimeter_ZN_2 Internal Mass,
  InteriorFurnishings,
  Perimeter_ZN_2,
  134.6;

InternalMass,
  Perimeter_ZN_3 Internal Mass,
  InteriorFurnishings,
  Perimeter_ZN_3,
  226.9;

InternalMass,
  Perimeter_ZN_4 Internal Mass,
  InteriorFurnishings,
  Perimeter_ZN_4,
  134.6;

Lights,
  Core_ZN_Lights,
  Core_ZN,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  10.76,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  General,
  No;

Lights,
  Perimeter_ZN_1_Lights,
  Perimeter_ZN_1,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  10.76,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  General,
  No;

Lights,
  Perimeter_ZN_2_Lights,
  Perimeter_ZN_2,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  10.76,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  General,
  No;

Lights,
  Perimeter_ZN_3_Lights,
  Perimeter_ZN_3,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  10.76,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  General,
  No;

Lights,
  Perimeter_ZN_4_Lights,
  Perimeter_ZN_4,
  BLDG_LIGHT_SCH,
  Watts/Area,
  ,
  10.76,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  General,
  No;

Material,
  1/2IN Gypsum,
  Smooth,
  0.0127,
  0.16,
  784.9,
  830.0,
  0.9,
  0.92,
  0.92;

Material,
  1IN Stucco,
  Smooth,
  0.0253,
  0.6918,
  1858.0,
  837.0,
  0.9,
  0.92,
  0.92;

Material,
  8IN CONCRETE HW,
  Rough,
  0.2032,
  1.311,
  2240.0,
  836.8,
  0.9,
  0.7,
  0.7;

Material,
  AtticFloor NonRes Insulation,
  MediumRough,
  0.236804989096202,
  0.049,
  265.0,
  836.8,
  0.9,
  0.7,
  0.7;

Material,
  HW CONCRETE,
  Rough,
  0.1016,
  1.311,
  2240.0,
  836.8,
  0.9,
  0.7,
  0.7;

Material,
  MAT-CC05 4 HW CONCRETE,
  Rough,
  0.1016,
  1.311,
  2240.0,
  836.8,
  0.9,
  0.7,
  0.7;

Material,
  Mass NonRes Wall Insulation,
  MediumRough,
  0.0495494599433393,
  0.049,
  265.0,
  836.8,
  0.9,
  0.7,
  0.7;

Material,
  Metal Decking,
  MediumSmooth,
  0.0015,
  45.006,
  7680.0,
  418.4,
  0.9,
  0.7,
  0.3;

Material,
  Metal Roofing,
  MediumSmooth,
  0.0015,
  45.006,
  7680.0,
  418.4,
  0.9,
  0.7,
  0.3;

Material,
  Metal Siding,
  Smooth,
  0.0015,
  44.96,
  7688.86,
  410.0,
  0.9,
  0.2,
  0.2;

Material,
  Roof Membrane,
  VeryRough,
  0.0095,
  0.16,
  1121.29,
  1460.0,
  0.9,
  0.7,
  0.7;

Material,
  Std AC02,
  MediumSmooth,
  0.0127,
  0.057,
  288.0,
  1339.0,
  0.9,
  0.7,
  0.2;

Material,
  Std Wood 6inch,
  MediumSmooth,
  0.15,
  0.12,
  540.0,
  1210.0,
  0.9,
  0.7,
  0.7;

Material,
  Wood Siding,
  MediumSmooth,
  0.01,
  0.11,
  544.62,
  1210.0,
  0.9,
  0.78,
  0.78;

Material:NoMass,
  CP02 CARPET PAD,
  VeryRough,
  0.2165,
  0.9,
  0.7,
  0.8;

Material:NoMass,
  MAT-AIR-WALL,
  Rough,
  0.2079491,
  0.9,
  0.7;

Output:Constructions,
  Constructions;

Output:EnvironmentalImpactFactors,
  Monthly;

Output:Meter,
  Electricity:Facility,
  Timestep;

Output:Meter,
  Fans:Electricity,
  Timestep;

Output:Meter,
  Cooling:Electricity,
  Timestep;

Output:Meter,
  Heating:Electricity,
  Timestep;

Output:Meter,
  InteriorLights:Electricity,
  Timestep;

Output:Meter,
  InteriorEquipment:Electricity,
  Timestep;

Output:Meter,
  Gas:Facility,
  Timestep;

Output:Meter,
  Heating:Gas,
  Timestep;

Output:Meter,
  InteriorEquipment:Gas,
  Timestep;

Output:Meter,
  Water Heater:WaterSystems:Gas,
  Timestep;

Output:SQLite,
  Simple;

Output:Surfaces:Drawing,
  DXF;

Output:Surfaces:List,
  Details;

Output:Table:Monthly,
  Components of Peak Electrical Demand,
  3.0,
  Electricity:Facility,
  SumOrAverage,
  Electricity:Facility,
  Maximum,
  InteriorLights:Electricity,
  ValueWhenMaximumOrMinimum,
  InteriorEquipment:Electricity,
  ValueWhenMaximumOrMinimum,
  Fans:Electricity,
  ValueWhenMaximumOrMinimum,
  Heating:Electricity,
  ValueWhenMaximumOrMinimum,
  Cooling:Electricity,
  ValueWhenMaximumOrMinimum,
  ExteriorLights:Electricity,
  ValueWhenMaximumOrMinimum,
  Pumps:Electricity,
  ValueWhenMaximumOrMinimum,
  HeatRejection:Electricity,
  ValueWhenMaximumOrMinimum,
  ExteriorEquipment:Electricity,
  ValueWhenMaximumOrMinimum,
  Humidification:Electricity,
  ValueWhenMaximumOrMinimum,
  HeatRecovery:Electricity,
  ValueWhenMaximumOrMinimum,
  WaterSystems:Electricity,
  ValueWhenMaximumOrMinimum,
  Refrigeration:Electricity,
  ValueWhenMaximumOrMinimum,
  Generators:Electricity,
  ValueWhenMaximumOrMinimum,
  ElectricityProduced:Facility,
  ValueWhenMaximumOrMinimum;

Output:Table:Monthly,
  Cooling Part Load Performance,
  0.0,
  Cooling Coil Electric Power,
  SumOrAverage,
  Cooling Coil Electric Power,
  Maximum;

Output:Table:Monthly,
  Emissions Data Summary,
  4.0,
  CO2:Facility,
  SumOrAverage,
  NOx:Facility,
  SumOrAverage,
  SO2:Facility,
  SumOrAverage,
  PM:Facility,
  SumOrAverage,
  Hg:Facility,
  SumOrAverage,
  WaterEnvironmentalFactors:Facility,
  SumOrAverage,
  Carbon Equivalent:Facility,
  SumOrAverage;

Output:Table:Monthly,
  Fan Part Load Performance,
  0.0,
  Fan Electric Power,
  SumOrAverage,
  Fan Electric Power,
  Maximum;

Output:Table:Monthly,
  Heating Part Load Performance,
  0.0,
  Heating Coil Gas Rate,
  SumOrAverage,
  Heating Coil Gas Rate,
  Maximum;

Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,
  InputVerificationandResultsSummary,
  ClimaticDataSummary,
  EnvelopeSummary,
  EquipmentSummary,
  ComponentSizingSummary,
  HVACSizingSummary,
  SystemSummary;

Output:Table:TimeBins,
  *,
  Zone Air Relative Humidity,
  60.0,
  10.0,
  4.0;

Output:Table:TimeBins,
  *,
  Air System Outdoor Air Flow Fraction,
  0.0,
  0.2,
  5.0;

Output:Table:TimeBins,
  *,
  Availability Manager Night Cycle Control Status,
  0.0,
  1.0,
  4.0;

Output:Variable,
  *,
  Site Outdoor Air Drybulb Temperature,
  Timestep;

Output:Variable,
  *,
  Site Outdoor Air Humidity Ratio,
  Timestep;

Output:Variable,
  *,
  Site Outdoor Air Relative Humidity,
  Timestep;

Output:Variable,
  *,
  Zone Mean Air Temperature,
  Timestep;

Output:VariableDictionary,
  IDF,
  Unsorted;

OutputControl:ReportingTolerances,
  0.556,
  0.556;

OutputControl:Table:Style,
  HTML;

People,
  Core_ZN People,
  Core_ZN,
  BLDG_OCC_SCH,
  Area/Person,
  ,
  ,
  18.58,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  ZoneAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Perimeter_ZN_1 People,
  Perimeter_ZN_1,
  BLDG_OCC_SCH,
  Area/Person,
  ,
  ,
  18.58,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  ZoneAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Perimeter_ZN_2 People,
  Perimeter_ZN_2,
  BLDG_OCC_SCH,
  Area/Person,
  ,
  ,
  18.58,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  ZoneAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Perimeter_ZN_3 People,
  Perimeter_ZN_3,
  BLDG_OCC_SCH,
  Area/Person,
  ,
  ,
  18.58,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  ZoneAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Perimeter_ZN_4 People,
  Perimeter_ZN_4,
  BLDG_OCC_SCH,
  Area/Person,
  ,
  ,
  18.58,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  ZoneAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

RunPeriod,
  Spawn-RunPeriod,
  1.0,
  1.0,
  2017.0,
  12.0,
  31.0,
  2217.0,
  Sunday,
  No,
  No,
  No,
  Yes,
  Yes;

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,
  1st Sunday in November;

RunPeriodControl:SpecialDays,
  Christmas,
  December 25,
  1.0,
  Holiday;

RunPeriodControl:SpecialDays,
  Columbus Day,
  2nd Monday in October,
  1.0,
  Holiday;

RunPeriodControl:SpecialDays,
  Independence Day,
  July 4,
  1.0,
  Holiday;

RunPeriodControl:SpecialDays,
  Labor Day,
  1st Monday in September,
  1.0,
  Holiday;

RunPeriodControl:SpecialDays,
  MLK Day,
  3rd Monday in January,
  1.0,
  Holiday;

RunPeriodControl:SpecialDays,
  Memorial Day,
  Last Monday in May,
  1.0,
  Holiday;

RunPeriodControl:SpecialDays,
  New Years Day,
  January 1,
  1.0,
  Holiday;

RunPeriodControl:SpecialDays,
  Presidents Day,
  3rd Monday in February,
  1.0,
  Holiday;

RunPeriodControl:SpecialDays,
  Thanksgiving,
  4th Thursday in November,
  1.0,
  Holiday;

RunPeriodControl:SpecialDays,
  Veterans Day,
  November 11,
  1.0,
  Holiday;

Schedule:Compact,
  ACTIVITY_SCH,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  120.0;

Schedule:Compact,
  AIR_VELO_SCH,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.2;

Schedule:Compact,
  ALWAYS_ON,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 08:00,
  0.4,
  Until: 12:00,
  0.9,
  Until: 13:00,
  0.8,
  Until: 17:00,
  0.9,
  Until: 18:00,
  0.5,
  Until: 24:00,
  0.4,
  For: Saturday,
  Until: 06:00,
  0.3,
  Until: 08:00,
  0.4,
  Until: 12:00,
  0.5,
  Until: 17:00,
  0.35,
  Until: 24:00,
  0.3,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: AllOtherDays,
  Until: 24:00,
  0.3;

Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00,
  0.05,
  Until: 07:00,
  0.1,
  Until: 08:00,
  0.3,
  Until: 17:00,
  0.9,
  Until: 18:00,
  0.5,
  Until: 20:00,
  0.3,
  Until: 22:00,
  0.2,
  Until: 23:00,
  0.1,
  Until: 24:00,
  0.05,
  For: Saturday,
  Until: 06:00,
  0.05,
  Until: 08:00,
  0.1,
  Until: 12:00,
  0.3,
  Until: 17:00,
  0.15,
  Until: 24:00,
  0.05,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: AllOtherDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  BLDG_OCC_SCH,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 06:00,
  0.0,
  Until: 22:00,
  1.0,
  Until: 24:00,
  0.05,
  For: Weekdays,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.1,
  Until: 08:00,
  0.2,
  Until: 12:00,
  0.95,
  Until: 13:00,
  0.5,
  Until: 17:00,
  0.95,
  Until: 18:00,
  0.3,
  Until: 20:00,
  0.1,
  Until: 24:00,
  0.05,
  For: Saturday,
  Until: 06:00,
  0.0,
  Until: 08:00,
  0.1,
  Until: 12:00,
  0.3,
  Until: 17:00,
  0.1,
  Until: 24:00,
  0.0,
  For: AllOtherDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  BLDG_SWH_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 05:00,
  0.05,
  Until: 06:00,
  0.08,
  Until: 07:00,
  0.07,
  Until: 08:00,
  0.19,
  Until: 09:00,
  0.35,
  Until: 10:00,
  0.38,
  Until: 11:00,
  0.39,
  Until: 12:00,
  0.47,
  Until: 13:00,
  0.57,
  Until: 14:00,
  0.54,
  Until: 15:00,
  0.34,
  Until: 16:00,
  0.33,
  Until: 17:00,
  0.44,
  Until: 18:00,
  0.26,
  Until: 19:00,
  0.21,
  Until: 20:00,
  0.15,
  Until: 21:00,
  0.17,
  Until: 22:00,
  0.08,
  Until: 24:00,
  0.05,
  For: Saturday WinterDesignDay,
  Until: 05:00,
  0.05,
  Until: 06:00,
  0.08,
  Until: 07:00,
  0.07,
  Until: 08:00,
  0.11,
  Until: 09:00,
  0.15,
  Until: 10:00,
  0.21,
  Until: 11:00,
  0.19,
  Until: 12:00,
  0.23,
  Until: 13:00,
  0.2,
  Until: 14:00,
  0.19,
  Until: 15:00,
  0.15,
  Until: 16:00,
  0.13,
  Until: 17:00,
  0.14,
  Until: 21:00,
  0.07,
  Until: 22:00,
  0.09,
  Until: 24:00,
  0.05,
  For: AllOtherDays,
  Until: 05:00,
  0.04,
  Until: 06:00,
  0.07,
  Until: 11:00,
  0.04,
  Until: 13:00,
  0.06,
  Until: 14:00,
  0.09,
  Until: 15:00,
  0.06,
  Until: 21:00,
  0.04,
  Until: 22:00,
  0.07,
  Until: 24:00,
  0.04;

Schedule:Compact,
  CLGSETP_SCH,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00,
  26.7,
  Until: 22:00,
  24.0,
  Until: 24:00,
  26.7,
  For: Saturday,
  Until: 06:00,
  26.7,
  Until: 18:00,
  24.0,
  Until: 24:00,
  26.7,
  For: AllOtherDays,
  Until: 24:00,
  26.7;

Schedule:Compact,
  CLOTHING_SCH,
  Any Number,
  Through: 04/30,
  For: AllDays,
  Until: 24:00,
  1.0,
  Through: 09/30,
  For: AllDays,
  Until: 24:00,
  0.5,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Dual Zone Control Type Sched,
  Control Type,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  4.0;

Schedule:Compact,
  HTGSETP_SCH,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00,
  15.6,
  Until: 22:00,
  21.0,
  Until: 24:00,
  15.6,
  For: Saturday,
  Until: 06:00,
  15.6,
  Until: 18:00,
  21.0,
  Until: 24:00,
  15.6,
  For: WinterDesignDay,
  Until: 24:00,
  21.0,
  For: AllOtherDays,
  Until: 24:00,
  15.6;

Schedule:Compact,
  HVACOperationSchd,
  On/Off,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00,
  0.0,
  Until: 22:00,
  1.0,
  Until: 24:00,
  0.0,
  For: Saturday WinterDesignDay,
  Until: 06:00,
  0.0,
  Until: 18:00,
  1.0,
  Until: 24:00,
  0.0,
  For: AllOtherDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00,
  1.0,
  Until: 22:00,
  0.25,
  Until: 24:00,
  1.0,
  For: Saturday WinterDesignDay,
  Until: 06:00,
  1.0,
  Until: 18:00,
  0.25,
  Until: 24:00,
  1.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  MinOA_Sched,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 07:00,
  0.0,
  Until: 22:00,
  1.0,
  Until: 24:00,
  0.0,
  For: Saturday WinterDesignDay,
  Until: 07:00,
  0.0,
  Until: 18:00,
  1.0,
  Until: 24:00,
  0.0,
  For: AllOtherDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  22.0;

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  60.0;

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  60.0;

Schedule:Compact,
  WORK_EFF_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Water Equipment Hot Supply Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  43.3;

Schedule:Compact,
  Water Equipment Latent fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Water Equipment Sensible fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.2;

Schedule:Compact,
  Water Equipment Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  43.3;

ScheduleTypeLimits,
  Any Number;

ScheduleTypeLimits,
  Control Type,
  0.0,
  4.0,
  Discrete;

ScheduleTypeLimits,
  Fraction,
  0.0,
  1.0,
  Continuous;

ScheduleTypeLimits,
  Humidity,
  10.0,
  90.0,
  Continuous;

ScheduleTypeLimits,
  Number;

ScheduleTypeLimits,
  On/Off,
  0.0,
  1.0,
  Discrete;

ScheduleTypeLimits,
  Temperature,
  -60.0,
  200.0,
  Continuous;

ShadowCalculation,
  PolygonClipping,
  Periodic,
  7.0,
  15000.0;

SimulationControl,
  Yes,
  Yes,
  Yes,
  No,
  Yes;

Site:GroundTemperature:BuildingSurface,
  19.527,
  19.502,
  19.536,
  19.598,
  20.002,
  21.64,
  22.225,
  22.375,
  21.449,
  20.121,
  19.802,
  19.633;

Site:Location,
  USA IL-CHICAGO-OHARE,
  41.77,
  -87.75,
  -6.0,
  190.0;

Site:WaterMainsTemperature,
  Correlation,
  ,
  9.69,
  28.1;

SurfaceConvectionAlgorithm:Inside,
  TARP;

SurfaceConvectionAlgorithm:Outside,
  DOE-2;

Timestep,
  6.0;

UtilityCost:Charge:Block,
  AnnualEnergyCharge,
  PSI_LLF_LowLoadFactorService,
  totalEnergy,
  Annual,
  EnergyCharges,
  ,
  ,
  300.0,
  0.108222,
  700.0,
  0.087021,
  1500.0,
  0.07842,
  remaining,
  0.05832;

UtilityCost:Charge:Block,
  AnnualDemandBaseCharge,
  PSI_LLF_LowLoadFactorService,
  totalEnergy,
  Annual,
  EnergyCharges,
  ,
  TotalDemand,
  190.0,
  0.0,
  110.0,
  0.051773,
  remaining,
  0.046965;

UtilityCost:Charge:Block,
  AnnualEnergyCharge,
  PSI_CS_CommercialElectricService,
  totalEnergy,
  Annual,
  EnergyCharges,
  ,
  ,
  300.0,
  0.082409,
  700.0,
  0.072873,
  1500.0,
  0.061696,
  remaining,
  0.041179;

UtilityCost:Charge:Simple,
  FuelCostAdjustEnergyCharge,
  PSI_LLF_LowLoadFactorService,
  totalEnergy,
  Annual,
  EnergyCharges,
  0.002028;

UtilityCost:Charge:Simple,
  QualPollutionControlAdjustEnergyCharge,
  PSI_LLF_LowLoadFactorService,
  totalEnergy,
  Annual,
  EnergyCharges,
  0.000536;

UtilityCost:Charge:Simple,
  SoxNoxRiderAdjustEnergyCharge,
  PSI_LLF_LowLoadFactorService,
  totalEnergy,
  Annual,
  EnergyCharges,
  0.001127;

UtilityCost:Charge:Simple,
  DSMRiderAdjustEnergyCharge,
  PSI_LLF_LowLoadFactorService,
  totalEnergy,
  Annual,
  EnergyCharges,
  -0.00037;

UtilityCost:Charge:Simple,
  PurchPowerTrackerAdjustEnergyCharge,
  PSI_LLF_LowLoadFactorService,
  totalEnergy,
  Annual,
  EnergyCharges,
  -0.000031;

UtilityCost:Charge:Simple,
  MidwestISOAdjustEnergyCharge,
  PSI_LLF_LowLoadFactorService,
  totalEnergy,
  Annual,
  EnergyCharges,
  -0.000216;

UtilityCost:Charge:Simple,
  CleanCoalRiderEnergyCharge,
  PSI_LLF_LowLoadFactorService,
  totalEnergy,
  Annual,
  EnergyCharges,
  0.000833;

UtilityCost:Charge:Simple,
  TaxofeightPercent,
  PSI_LLF_LowLoadFactorService,
  SubTotal,
  Annual,
  Taxes,
  0.08;

UtilityCost:Charge:Simple,
  FuelCostAdjustEnergyCharge,
  PSI_CS_CommercialElectricService,
  totalEnergy,
  Annual,
  EnergyCharges,
  0.002028;

UtilityCost:Charge:Simple,
  QualPollutionControlAdjustEnergyCharge,
  PSI_CS_CommercialElectricService,
  totalEnergy,
  Annual,
  EnergyCharges,
  0.000536;

UtilityCost:Charge:Simple,
  SoxNoxRiderAdjustEnergyCharge,
  PSI_CS_CommercialElectricService,
  totalEnergy,
  Annual,
  EnergyCharges,
  0.001127;

UtilityCost:Charge:Simple,
  DSMRiderAdjustEnergyCharge,
  PSI_CS_CommercialElectricService,
  totalEnergy,
  Annual,
  EnergyCharges,
  0.000021;

UtilityCost:Charge:Simple,
  PurchPowerTrackerAdjustEnergyCharge,
  PSI_CS_CommercialElectricService,
  totalEnergy,
  Annual,
  EnergyCharges,
  0.000034;

UtilityCost:Charge:Simple,
  MidwestISOAdjustEnergyCharge,
  PSI_CS_CommercialElectricService,
  totalEnergy,
  Annual,
  EnergyCharges,
  -0.000203;

UtilityCost:Charge:Simple,
  CleanCoalRiderEnergyCharge,
  PSI_CS_CommercialElectricService,
  totalEnergy,
  Annual,
  EnergyCharges,
  0.000807;

UtilityCost:Charge:Simple,
  TaxofeightPercent,
  PSI_CS_CommercialElectricService,
  SubTotal,
  Annual,
  Taxes,
  0.08;

UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,
  IN_EIAMonthlyRateGas,
  totalEnergy,
  Annual,
  EnergyCharges,
  IN_MonthlyGasRates;

UtilityCost:Charge:Simple,
  TaxofEightPercent,
  IN_EIAMonthlyRateGas,
  SubTotal,
  Annual,
  Taxes,
  0.08;

UtilityCost:Qualify,
  MinDemand75kw,
  PSI_LLF_LowLoadFactorService,
  TotalDemand,
  Minimum,
  75.0,
  Annual,
  Count,
  12.0;

UtilityCost:Qualify,
  MaxDemand75kw,
  PSI_CS_CommercialElectricService,
  TotalDemand,
  Maximum,
  75.0,
  Annual,
  Count,
  1.0;

UtilityCost:Tariff,
  IN_EIAMonthlyRateGas,
  Gas:Facility,
  MCF,
  ,
  ,
  ,
  ,
  ,
  ,
  0.0,
  ,
  ,
  ,
  Comm Gas;

UtilityCost:Tariff,
  PSI_CS_CommercialElectricService,
  Electricity:Facility,
  kWh,
  ,
  ,
  ,
  ,
  ,
  ,
  9.4,
  ,
  ,
  ,
  Comm Elect;

UtilityCost:Tariff,
  PSI_LLF_LowLoadFactorService,
  Electricity:Facility,
  kWh,
  ,
  ,
  ,
  ,
  ,
  HalfHour,
  15.0,
  ,
  ,
  ,
  Comm Elect;

UtilityCost:Variable,
  IN_MonthlyGasRates,
  IN_EIAMonthlyRateGas,
  Currency,
  8.22,
  7.51,
  8.97,
  9.01,
  9.16,
  10.44,
  10.32,
  10.13,
  9.2,
  8.18,
  7.83,
  7.63;

Version,
  9.3;

WindowMaterial:SimpleGlazingSystem,
  NonRes Fixed Assembly Window,
  3.23646,
  0.39;

Zone,
  Attic,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  ,
  ,
  Autocalculate,
  ,
  ,
  No;

Zone,
  Core_ZN,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  ,
  ,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Perimeter_ZN_1,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  ,
  ,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Perimeter_ZN_2,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  ,
  ,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Perimeter_ZN_3,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  ,
  ,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Perimeter_ZN_4,
  0.0,
  0.0,
  0.0,
  0.0,
  1.0,
  1.0,
  ,
  ,
  Autocalculate,
  ,
  ,
  Yes;

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution;

