within Districts.BoundaryConditions.SolarIrradiation.BaseClasses.Examples;
model RelativeAirMass "Test model for relative air mass"
  extends Modelica.Icons.Example;
  import Districts;
  Districts.BoundaryConditions.SolarIrradiation.BaseClasses.RelativeAirMass
    relAirMas annotation (Placement(transformation(extent={{20,0},{40,20}})));
  Districts.BoundaryConditions.SolarGeometry.ZenithAngle zen(lat=
        0.34906585039887)
    annotation (Placement(transformation(extent={{-20,0},{0,20}})));
  Districts.BoundaryConditions.WeatherData.ReaderTMY3 weaDat(filNam=
        "modelica://Districts/Resources/weatherdata/USA_CA_San.Francisco.Intl.AP.724940_TMY3.mos")
    annotation (Placement(transformation(extent={{-60,0},{-40,20}})));
equation
  connect(zen.y, relAirMas.zen) annotation (Line(
      points={{1,10},{18,10}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(weaDat.weaBus, zen.weaBus) annotation (Line(
      points={{-40,10},{-20.2,10}},
      color={255,204,51},
      thickness=0.5,
      smooth=Smooth.None));
  annotation ( __Dymola_Commands(file="modelica://Districts/Resources/Scripts/Dymola/BoundaryConditions/SolarIrradiation/BaseClasses/Examples/RelativeAirMass.mos"
        "Simulate and plot"));
end RelativeAirMass;
