within Buildings.Examples.DualFanDualDuct;
package ThermalZones "Package with models for the thermal zones"
extends Modelica.Icons.VariantsPackage;
end ThermalZones;
