within Buildings.Examples;
package DualFanDualDuct "Dual fan dual duct HVAC system with five thermal zones"
  extends Modelica.Icons.ExamplesPackage;
end DualFanDualDuct;
