within Buildings.Fluid;
package BaseClasses "Package with base classes for Buildings.Fluid"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Fluid\">Buildings.Fluid</a>.
</p>
</html>"));
end BaseClasses;
