within Buildings.Fluid.Chillers;
package BaseClasses "Package with base classes for Buildings.Fluid.Chillers"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Fluid.Chillers\">Buildings.Fluid.Chillers</a>.
</p>
</html>"));
end BaseClasses;
