within Buildings.Fluid.Chillers.Examples;
package BaseClasses "Package with base classes for Buildings.Fluid.Chillers.Examples"
  extends Modelica.Icons.BasesPackage;
annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Fluid.Chillers.Examples\">Buildings.Fluid.Chillers.Examples</a>.
</p>
</html>"));
end BaseClasses;
