within Buildings.Fluid.HeatExchangers.CoolingTowers;
package Correlations "Package with correlations for cooling tower performance"
  extends Modelica.Icons.MaterialProperty;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains the performance curve for the 
<a href=\"modelica://Buildings.Fluid.HeatExchangers.CoolingTowers.YorkCalc\">
Buildings.Fluid.HeatExchangers.CoolingTowers.YorkCalc</a>
cooling tower model.
</p>
</html>"));
end Correlations;
