within Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses;
package Functions "Package with functions"
  extends Modelica.Icons.BasesPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains functions that are used in
<a href=\"modelica://Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses\">
Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses</a>.
</p>
</html>"));
end Functions;
