within Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses;
package Functions "Functions for convective heat transfer"


  annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains functions that are used to construct the models in
<a href=\"modelica://Buildings.Fluid.HeatExchangers.RadiantSlabs\">Buildings.Fluid.HeatExchangers.RadiantSlabs</a>.
</p>
</html>"));
end Functions;
