within Buildings.Fluid.HeatExchangers.RadiantSlabs;
package BaseClasses "Package with base classes for Buildings.Fluid.HeatExchangers.RadiantSlabs"
  extends Modelica.Icons.BasesPackage;


  annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Fluid.HeatExchangers.RadiantSlabs\">Buildings.Fluid.HeatExchangers.RadiantSlabs</a>.
</p>
</html>"));
end BaseClasses;
