within Buildings.Fluid.HeatExchangers;
package Radiators "Package with radiators models for hydronic space heating systems"
  extends Modelica.Icons.VariantsPackage;

annotation (preferredView="info", Documentation(info="<html>
This package contains models for radiators that are typically found in hydronic heating systems.
</html>"));
end Radiators;
