within Buildings.Fluid;
package Sources "Package with boundary condition models"
  extends Modelica.Icons.SourcesPackage;


annotation (preferredView="info",
Documentation(info="<html>
<p>
Package <b>Sources</b> contains generic sources for fluid connectors
to define fixed or prescribed ambient conditions.
</p>
</html>"));
end Sources;
