within Buildings.HeatTransfer.Convection.Functions.HeatFlux;
package BaseClasses "Base classes for convective heat transfer coefficients"
  extends Modelica.Icons.BasesPackage;
annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.HeatTransfer.Convection.Functions.HeatFlux\">Buildings.HeatTransfer.Convection.Functions.HeatFlux</a>.
</p>
</html>"));

end BaseClasses;
