within Buildings.HeatTransfer;
package Convection "Package with models for convective heat transfer"
  extends Modelica.Icons.VariantsPackage;

annotation (Documentation(info="<html>
<p>
This package provides component models to compute heat convection.
</p>
</html>"));
end Convection;
