within Buildings.HeatTransfer.Windows;
package BaseClasses "Package with base classes for Buildings.HeatTransfer.Windows"
  extends Modelica.Icons.BasesPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.HeatTransfer.Windows\">Buildings.HeatTransfer.Windows</a>.
</p>
</html>"));
end BaseClasses;
