within OCTExamples.ThermalZones_EnergyPlus_Examples.SmallOffice;
model Guideline36Summer
  "Variable air volume flow system with terminal reheat and five thermal zones controlled using an ASHRAE G36 controller"
  extends
    OCTExamples.ThermalZones_EnergyPlus_Examples.SmallOffice.Guideline36Winter;
  annotation (
    __Dymola_Commands(
      file="modelica://Buildings/Resources/Scripts/Dymola/ThermalZones/EnergyPlus/Examples/SmallOffice/Guideline36Summer.mos" "Simulate and plot"),
    experiment(
      StartTime=16848000,
      StopTime=17280000,
      Tolerance=1e-07),
    Icon(
      coordinateSystem(
        extent={{-100,-100},{100,100}},
        preserveAspectRatio=true)),
    Documentation(
      info="<html>
<p>
This is the same model as
<a href=\"modelica://Buildings.ThermalZones.EnergyPlus.Examples.SmallOffice.Guideline36Winter\">
Buildings.ThermalZones.EnergyPlus.Examples.SmallOffice.Guideline36Winter</a>
but configured for simulation of a few days in summer.
</p>
</html>",
      revisions="<html>
<ul>
<li>
October 4, 2021, by Michael Wetter:<br/>
Refactored <a href=\"modelica://Buildings.Examples.VAVReheat\">Buildings.Examples.VAVReheat</a>
and its base classes to separate building from HVAC model.<br/>
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/2652\">issue #2652</a>.
</li>
<li>
December 23, 2020, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
end Guideline36Summer;
