within Buildings.Utilities.Diagnostics;
package BaseClasses "Package with base classes for Buildings.Utilities.Diagnostics"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Utilities.Diagnostics\">Buildings.Utilities.Diagnostics</a>.
</p>
</html>"));
end BaseClasses;
