within Buildings.Utilities.IO.Python27;
package Functions "Package with functions that call Python"
  extends Modelica.Icons.BasesPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains functions that call Python.
</p>
</html>"));
end Functions;
