within Buildings.Examples.DualFanDualDuct.Controls;
package Examples "Example models to test the components"
    extends Modelica.Icons.ExamplesPackage;
end Examples;
