within Buildings.Fluid.Actuators;
package BaseClasses "Package with base classes for Buildings.Fluid.Actuators"
  extends Modelica.Icons.BasesPackage;
annotation (preferedView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Fluid.Actuators\">Buildings.Fluid.Actuators</a>.
</p>
</html>"));
end BaseClasses;
