within Buildings.Rooms;
model MixedAir "Model of a room in which the air is completely mixed"
  extends Buildings.Fluid.Interfaces.LumpedVolumeDeclarations;
  extends Buildings.Rooms.BaseClasses.ConstructionRecords;
  parameter Integer nPorts=0 "Number of ports" annotation (Evaluate=true,
      Dialog(
      connectorSizing=true,
      tab="General",
      group="Ports"));
  Buildings.Rooms.BaseClasses.MixedAir air(
    final nConExt=nConExt,
    final nConExtWin=nConExtWin,
    final nConPar=nConPar,
    final nConBou=nConBou,
    final nSurBou=nSurBou,
    final datConExt=datConExt,
    final datConExtWin=datConExtWin,
    final datConPar=datConPar,
    final datConBou=datConBou,
    final surBou=surBou,
    redeclare final package Medium = Medium,
    final V=V,
    nPorts=nPorts,
    final energyDynamics=energyDynamics,
    final massDynamics=massDynamics,
    final p_start=p_start,
    final T_start=T_start,
    final X_start=X_start,
    final C_start=C_start,
    final AFlo=AFlo,
    final hRoo=hRoo,
    final linearizeRadiation=linearizeRadiation,
    final conMod=intConMod,
    final hFixed=hIntFixed,
    final m_flow_nominal=m_flow_nominal,
    tauGlaSol={0.6 for i in 1:NConExtWin}) "Air volume"
    annotation (Placement(transformation(extent={{-140,40},{-120,60}})));
  Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b ports[nPorts](
      redeclare each package Medium = Medium) "Fluid inlets and outlets"
    annotation (Placement(transformation(
        extent={{-40,-10},{40,10}},
        origin={-200,-60},
        rotation=90), iconTransformation(
        extent={{-40,-10},{40,10}},
        rotation=90,
        origin={-150,-100})));
  parameter Modelica.SIunits.Angle lat "Latitude";
  final parameter Modelica.SIunits.Volume V=AFlo*hRoo "Volume";
  parameter Modelica.SIunits.Area AFlo "Floor area";
  parameter Modelica.SIunits.Length hRoo "Average room height";
  Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heaPorAir
    "Heat port to air volume" annotation (Placement(transformation(extent={{-10,
            10},{10,30}}), iconTransformation(extent={{-20,-10},{0,10}})));
  Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heaPorRad
    "Heat port for radiative heat gain and radiative temperature" annotation (
      Placement(transformation(extent={{-10,-20},{10,0}}), iconTransformation(
          extent={{-20,-48},{0,-28}})));
  ////////////////////////////////////////////////////////////////////////
  // Constructions
  Constructions.Construction conExt[NConExt](
    A=datConExt.A,
    til=datConExt.til,
    final layers={datConExt[i].layers for i in 1:NConExt},
    steadyStateInitial=datConExt.steadyStateInitial,
    T_a_start=datConExt.T_a_start,
    T_b_start=datConExt.T_b_start) if haveConExt
    "Heat conduction through exterior construction that have no window"
    annotation (Placement(transformation(extent={{66,102},{20,148}})));
  Constructions.ConstructionWithWindow conExtWin[NConExtWin](
    A=datConExtWin.A,
    til=datConExtWin.til,
    final layers={datConExtWin[i].layers for i in 1:NConExtWin},
    steadyStateInitial=datConExtWin.steadyStateInitial,
    T_a_start=datConExtWin.T_a_start,
    T_b_start=datConExtWin.T_b_start,
    AWin=datConExtWin.AWin,
    fFra=datConExtWin.fFra,
    glaSys=datConExtWin.glaSys) if haveConExtWin
    "Heat conduction through exterior construction that have a window"
    annotation (Placement(transformation(extent={{56,46},{26,76}})));
  Constructions.Construction conPar[NConPar](
    A=datConPar.A,
    til=datConPar.til,
    final layers={datConPar[i].layers for i in 1:NConPar},
    steadyStateInitial=datConPar.steadyStateInitial,
    T_a_start=datConPar.T_a_start,
    T_b_start=datConPar.T_b_start) if haveConPar
    "Heat conduction through partitions that have both sides inside the thermal zone"
    annotation (Placement(transformation(extent={{40,-102},{2,-64}})));
  Constructions.Construction conBou[NConBou](
    A=datConBou.A,
    til=datConBou.til,
    final layers={datConBou[i].layers for i in 1:NConBou},
    steadyStateInitial=datConBou.steadyStateInitial,
    T_a_start=datConBou.T_a_start,
    T_b_start=datConBou.T_b_start) if haveConBou
    "Heat conduction through opaque constructions that have the boundary conditions of the other side exposed"
    annotation (Placement(transformation(extent={{38,-154},{-2,-114}})));
  parameter Boolean linearizeRadiation=true
    "Set to true to linearize emissive power";
  ////////////////////////////////////////////////////////////////////////
  // Convection
  parameter Buildings.HeatTransfer.Types.InteriorConvection intConMod=Buildings.HeatTransfer.Types.InteriorConvection.Temperature
    "Convective heat transfer model for room-facing surfaces of opaque constructions"
    annotation (Dialog(group="Convective heat transfer"));
  parameter Modelica.SIunits.CoefficientOfHeatTransfer hIntFixed=3.0
    "Constant convection coefficient for room-facing surfaces of opaque constructions"
    annotation (Dialog(group="Convective heat transfer", enable=(conMod ==
          Buildings.HeatTransfer.Types.InteriorConvection.Fixed)));
  parameter Buildings.HeatTransfer.Types.ExteriorConvection extConMod=Buildings.HeatTransfer.Types.ExteriorConvection.TemperatureWind
    "Convective heat transfer model for exterior facing surfaces of opaque constructions"
    annotation (Dialog(group="Convective heat transfer"));
  parameter Modelica.SIunits.CoefficientOfHeatTransfer hExtFixed=10.0
    "Constant convection coefficient for exterior facing surfaces of opaque constructions"
    annotation (Dialog(group="Convective heat transfer", enable=(conMod ==
          Buildings.HeatTransfer.Types.ExteriorConvection.Fixed)));
  parameter Modelica.SIunits.MassFlowRate m_flow_nominal(min=0) = V*1.2/3600
    "Nominal mass flow rate" annotation (Dialog(group="Nominal condition"));
  ////////////////////////////////////////////////////////////////////////
  // Models for boundary conditions
  Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a surf_conBou[nConBou] if
    haveConBou "Heat port at surface b of construction conBou" annotation (
      Placement(transformation(extent={{50,-190},{70,-170}}),
        iconTransformation(extent={{50,-170},{70,-150}})));
  Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a surf_surBou[nSurBou] if
    haveSurBou "Heat port of surface that is connected to the room air"
    annotation (Placement(transformation(extent={{-70,-150},{-50,-130}}),
        iconTransformation(extent={{-48,-150},{-28,-130}})));
  Modelica.Blocks.Interfaces.RealInput uSha[nConExtWin](each min=0, each max=1) if
       haveShade
    "Control signal for the shading device (removed if no shade is present)"
    annotation (Placement(transformation(extent={{-240,160},{-200,200}}),
        iconTransformation(extent={{-240,140},{-200,180}})));
  Modelica.Blocks.Interfaces.RealInput qGai_flow[3](unit="W/m2")
    "Radiant, convective and latent heat input into room (positive if heat gain)"
    annotation (Placement(transformation(extent={{-240,80},{-200,120}})));
  // Reassign the tilt since a construction that is declared as a ceiling of the
  // room model has an exterior-facing surface that is a floor
  BaseClasses.ExteriorBoundaryConditions bouConExt(
    final nCon=nConExt,
    final lat=lat,
    linearizeRadiation=linearizeRadiation,
    final conMod=extConMod,
    final conPar=datConExt,
    final hFixed=hExtFixed) if haveConExt
    "Exterior boundary conditions for constructions without a window"
    annotation (Placement(transformation(extent={{116,116},{146,146}})));
  // Reassign the tilt since a construction that is declared as a ceiling of the
  // room model has an exterior-facing surface that is a floor
  BaseClasses.ExteriorBoundaryConditionsWithWindow bouConExtWin(
    final nCon=nConExtWin,
    final lat=lat,
    final conPar=datConExtWin,
    linearizeRadiation=linearizeRadiation,
    final conMod=extConMod,
    final hFixed=hExtFixed) if haveConExtWin
    "Exterior boundary conditions for constructions with a window"
    annotation (Placement(transformation(extent={{116,46},{146,76}})));

  HeatTransfer.Windows.BaseClasses.WindowRadiation conExtWinRad[NConExtWin](
    final AWin=(1 .- datConExtWin.fFra) .* datConExtWin.AWin,
    final N=datConExtWin.glaSys.nLay,
    final tauGlaSol=datConExtWin.glaSys.glass.tauSol,
    final rhoGlaSol_a=datConExtWin.glaSys.glass.rhoSol_a,
    final rhoGlaSol_b=datConExtWin.glaSys.glass.rhoSol_b,
    final xGla=datConExtWin.glaSys.glass.x,
    final tauShaSol_a=datConExtWin.glaSys.shade.tauSol_a,
    final tauShaSol_b=datConExtWin.glaSys.shade.tauSol_b,
    final rhoShaSol_a=datConExtWin.glaSys.shade.rhoSol_a,
    final rhoShaSol_b=datConExtWin.glaSys.shade.rhoSol_b,
    final haveExteriorShade=datConExtWin.glaSys.haveExteriorShade,
    final haveInteriorShade=datConExtWin.glaSys.haveInteriorShade) if
    haveConExtWin "Model for solar radiation through shades and window"
    annotation (Placement(transformation(extent={{40,-20},{60,0}})));
  BoundaryConditions.WeatherData.Bus weaBus annotation (Placement(
        transformation(extent={{170,170},{190,190}}), iconTransformation(extent=
           {{166,166},{192,192}})));
protected
  final parameter Boolean haveShade=datConExtWin[1].glaSys.haveExteriorShade
       or datConExtWin[1].glaSys.haveInteriorShade
    "Set to true if the windows have a shade";
equation
  connect(air.conExtWin, conExtWin.opa_b) annotation (Line(
      points={{-122,56},{-56,56},{-56,71},{25.9,71}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(air.conPar_b, conPar.opa_b) annotation (Line(
      points={{-121.933,46.6667},{-42,46.6667},{-42,-70},{1.87333,-70},{1.87333,
          -70.3333}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(air.conPar_a, conPar.opa_a) annotation (Line(
      points={{-121.933,48},{-40,48},{-40,-54},{40,-54},{40,-70.3333}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(conBou.opa_a, surf_conBou) annotation (Line(
      points={{38,-120.667},{60,-120.667},{60,-180}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(air.conBou, conBou.opa_b) annotation (Line(
      points={{-121.933,44.6667},{-52,44.6667},{-52,-120.667},{-2.13333,
          -120.667}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(surf_surBou, air.conSurBou) annotation (Line(
      points={{-60,-140},{-60,42.6667},{-121.967,42.6667}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(uSha, air.uSha) annotation (Line(
      points={{-220,180},{-160,180},{-160,56.0667},{-138.667,56.0667}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(qGai_flow, air.qGai_flow) annotation (Line(
      points={{-220,100},{-180,100},{-180,53.3333},{-138.667,53.3333}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(air.JOutUns, conExtWin.JInUns_b) annotation (Line(
      points={{-121.667,55.3333},{-5.7915,55.3333},{-5.7915,60},{25.5,60}},
      color={0,127,0},
      smooth=Smooth.None));
  connect(conExtWin.JOutUns_b, air.JInUns) annotation (Line(
      points={{25.5,62},{-8,62},{-8,54.8},{-121.733,54.8}},
      color={0,127,0},
      smooth=Smooth.None));
  connect(air.JOutSha, conExtWin.JInSha_b) annotation (Line(
      points={{-121.667,52},{4,52},{4,51},{25.5,51}},
      color={0,127,0},
      smooth=Smooth.None));
  connect(conExtWin.JOutSha_b, air.JInSha) annotation (Line(
      points={{25.5,53},{0,53},{0,51.3333},{-121.667,51.3333}},
      color={0,127,0},
      smooth=Smooth.None));
  connect(air.glaUns, conExtWin.glaUns_b) annotation (Line(
      points={{-121.933,54},{-121.933,40},{16,40},{16,57},{26,57}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(conExtWin.glaSha_b, air.glaSha) annotation (Line(
      points={{26,55},{-4,55},{-4,52.6667},{-121.933,52.6667}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(air.conExtWinFra, conExtWin.fra_b) annotation (Line(
      points={{-121.933,50},{-38,50},{-38,48},{25.9,48}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(uSha, conExtWin.uSha) annotation (Line(
      points={{-220,180},{86,180},{86,64},{57,64}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(uSha, bouConExtWin.uSha) annotation (Line(
      points={{-220,180},{100,180},{100,66},{115,66}},
      color={0,0,127},
      pattern=LinePattern.None,
      smooth=Smooth.None));
  connect(bouConExtWin.opa_a, conExtWin.opa_a) annotation (Line(
      points={{116,71},{56,71}},
      color={191,0,0},
      pattern=LinePattern.None,
      smooth=Smooth.None));
  connect(conExtWin.JInUns_a, bouConExtWin.JOutUns) annotation (Line(
      points={{56.5,62},{94,62},{94,60},{115.5,60}},
      color={0,0,0},
      pattern=LinePattern.None,
      smooth=Smooth.None));
  connect(bouConExtWin.JInUns, conExtWin.JOutUns_a) annotation (Line(
      points={{115.5,62},{78,62},{78,60},{56.5,60}},
      color={0,0,0},
      pattern=LinePattern.None,
      smooth=Smooth.None));
  connect(conExtWin.glaUns_a, bouConExtWin.glaUns) annotation (Line(
      points={{56,57},{116,57}},
      color={191,0,0},
      pattern=LinePattern.None,
      smooth=Smooth.None));
  connect(bouConExtWin.glaSha, conExtWin.glaSha_a) annotation (Line(
      points={{116,55},{56,55}},
      color={191,0,0},
      pattern=LinePattern.None,
      smooth=Smooth.None));
  connect(conExtWin.JInSha_a, bouConExtWin.JOutSha) annotation (Line(
      points={{56.5,53},{86,53},{86,51},{115.5,51}},
      color={0,0,0},
      pattern=LinePattern.None,
      smooth=Smooth.None));
  connect(bouConExtWin.JInSha, conExtWin.JOutSha_a) annotation (Line(
      points={{115.5,53},{84,53},{84,51},{56.5,51}},
      color={0,0,0},
      pattern=LinePattern.None,
      smooth=Smooth.None));
  connect(conExtWin.fra_a, bouConExtWin.fra) annotation (Line(
      points={{56,48},{116,48}},
      color={191,0,0},
      pattern=LinePattern.None,
      smooth=Smooth.None));
  connect(conExt.opa_b, air.conExt) annotation (Line(
      points={{19.8467,140.333},{-106,140.333},{-106,60},{-122,60},{-122,
          57.3333}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(conExt.opa_a, bouConExt.opa_a) annotation (Line(
      points={{66,140.333},{86,141},{116,141}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(weaBus, bouConExtWin.weaBus) annotation (Line(
      points={{180,180},{180,62.05},{142.15,62.05}},
      color={255,204,51},
      thickness=0.5,
      smooth=Smooth.None));
  connect(weaBus, bouConExt.weaBus) annotation (Line(
      points={{180,180},{180,130},{142.15,130},{142.15,132.05}},
      color={255,204,51},
      thickness=0.5,
      smooth=Smooth.None));
  connect(ports, air.ports) annotation (Line(
      points={{-200,-60},{-130,-60},{-130,42.0667}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(bouConExtWin.QAbsSolSha_flow, conExtWinRad.QAbsExtSha_flow)
    annotation (Line(
      points={{115,64},{100,64},{100,-1},{61,-1}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(bouConExtWin.inc, conExtWinRad.incAng) annotation (Line(
      points={{146.5,70},{154,70},{154,18},{20,18},{20,-11},{38.5,-11}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(bouConExtWin.HDir, conExtWinRad.HDir) annotation (Line(
      points={{146.5,67},{152,67},{152,16},{22,16},{22,-6},{38.5,-6}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(bouConExtWin.HDif, conExtWinRad.HDif) annotation (Line(
      points={{146.5,64},{150,64},{150,14},{24,14},{24,-2},{38.5,-2}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(uSha, conExtWinRad.uSha) annotation (Line(
      points={{-220,180},{-160,180},{-160,-36},{49.8,-36},{49.8,-21.6}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(air.HOutConExtWin, conExtWinRad.HRoo) annotation (Line(
      points={{-136.667,41.6667},{-136.667,-17.6},{38.5,-17.6}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(conExtWinRad.QTra_flow, air.JInConExtWin) annotation (Line(
      points={{61,-18},{72,-18},{72,-38},{-152,-38},{-152,46.6667},{-138.667,
          46.6667}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(conExtWinRad.QAbsIntSha_flow, air.QAbsSolSha_flow) annotation (Line(
      points={{61,-13},{76,-13},{76,-40},{-154,-40},{-154,43.3333},{-138.667,
          43.3333}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(conExtWin.QAbsSha_flow, conExtWinRad.QAbsGlaSha_flow) annotation (
      Line(
      points={{37,45},{37,40},{76,40},{76,-9},{61,-9}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(conExtWinRad.QAbsGlaUns_flow, conExtWin.QAbsUns_flow) annotation (
      Line(
      points={{61,-5},{74,-5},{74,38},{45,38},{45,45}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(air.heaPorAir, heaPorAir) annotation (Line(
      points={{-138,50},{-164,50},{-164,20},{0,20}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(air.heaPorRad, heaPorRad) annotation (Line(
      points={{-138,48.6667},{-166,48.6667},{-166,-10},{0,-10}},
      color={191,0,0},
      smooth=Smooth.None));
  annotation (
    Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-200,-200},{200,
            200}}), graphics),
    Icon(coordinateSystem(preserveAspectRatio=true, extent={{-200,-200},{200,
            200}}), graphics={
        Text(
          extent={{-104,210},{84,242}},
          lineColor={0,0,255},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          textString="%name"),
        Text(
          extent={{-214,114},{-138,82}},
          lineColor={0,0,127},
          textString="q"),
        Text(
          extent={{-212,176},{-136,144}},
          lineColor={0,0,127},
          textString="u"),
        Text(
          extent={{-14,-160},{44,-186}},
          lineColor={0,0,0},
          fillColor={61,61,61},
          fillPattern=FillPattern.Solid,
          textString="boundary"),
        Rectangle(
          extent={{-160,-160},{160,160}},
          lineColor={95,95,95},
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-140,138},{140,-140}},
          pattern=LinePattern.None,
          lineColor={117,148,176},
          fillColor={170,213,255},
          fillPattern=FillPattern.Sphere),
        Rectangle(
          extent={{140,70},{160,-70}},
          lineColor={95,95,95},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{146,70},{154,-70}},
          lineColor={95,95,95},
          fillColor={170,213,255},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-60,12},{-22,-10}},
          lineColor={0,0,0},
          fillColor={61,61,61},
          fillPattern=FillPattern.Solid,
          textString="air"),
        Text(
          extent={{-72,-22},{-22,-50}},
          lineColor={0,0,0},
          fillColor={61,61,61},
          fillPattern=FillPattern.Solid,
          textString="radiation"),
        Text(
          extent={{-104,-124},{-54,-152}},
          lineColor={0,0,0},
          fillColor={61,61,61},
          fillPattern=FillPattern.Solid,
          textString="surface")}),
    preferredView="info",
    defaultComponentName="roo",
    Documentation(info="<html>
<p>The package <b>Buildings.Rooms</b> contains models for heat transfer 
through the building envelope.</p>
<p>The model <a href=\"modelica:Buildings.Rooms.MixedAir\">Buildings.Rooms.MixedAir</a> is 
a model of a room with completely mixed air.
The room can have any number of constructions and surfaces that participate in the 
heat exchange through convection, conduction, infrared radiation and solar radiation.</p>
<h4>Physical description</h4>
<p>
A description of the model assumptions and the implemention and validation of this room model can be found in 
<a href=\"#WetterEtAl2011\">Wetter et al. (2011)</a>.
The room models the following physical processes:
<ol>
<li>
Transient or steady-state heat conduction through opaque surfaces, using
the model
<a href=\"modelica://Buildings.HeatTransfer.Conduction.MultiLayer\">
Buildings.HeatTransfer.Conduction.MultiLayer</a>
</li>
<li>
Heat transfer through glazing system, taking into account
solar radiation, infrared radiation, heat conduction and heat convection.
The solar radiation is modeled using
<a href=\"modelica://Buildings.HeatTransfer.Windows.BaseClasses.WindowRadiation\">
Buildings.HeatTransfer.Windows.BaseClasses.WindowRadiation</a>.
The overall heat transfer is modeled using the model
<a href=\"modelica://Buildings.HeatTransfer.Windows.Window\">
Buildings.HeatTransfer.Windows.Window</a>
for the glass assembly, and the models
<a href=\"modelica://Buildings.HeatTransfer.Windows.ExteriorHeatTransfer\">
Buildings.HeatTransfer.Windows.ExteriorHeatTransfer</a>
and
<a href=\"modelica://Buildings.HeatTransfer.Windows.InteriorHeatTransfer\">
Buildings.HeatTransfer.Windows.InteriorHeatTransfer</a>
for the exterior and interior heat transfer.
A window can have both, an overhang and a side fin.
Overhangs and side fins are modeled using
<a href=\"modelica://Buildings.HeatTransfer.Windows.Overhang\">
Buildings.HeatTransfer.Windows.Overhang</a> and
<a href=\"modelica://Buildings.HeatTransfer.Windows.SideFins\">
Buildings.HeatTransfer.Windows.SideFins</a>, respectively.
These models compute the reduction in direct solar irradiation 
due to the external shading device.
</li>
<li>
Convective heat transfer between the room air and room-facing surfaces using
either a temperature-dependent heat transfer coefficient,
or using a constant heat transfer coefficient, as described in
<a href=\"modelica://Buildings.HeatTransfer.Convection.Interior\">
Buildings.HeatTransfer.Convection.Interior</a>.
</li>
<li>
Convective heat transfer between the outside air and outside-facing surfaces using
either a wind-speed, wind-direction and temperature-dependent heat transfer coefficient,
or using a constant heat transfer coefficient, as described in
<a href=\"modelica://Buildings.HeatTransfer.Convection.Exterior\">
Buildings.HeatTransfer.Convection.Exterior</a>.
</li>
<li>
Solar and infrared heat transfer between the room enclosing surfaces,
and temperature, pressure and species changes inside the room volume.
These effects are modeled and described in 
<a href=\"modelica://Buildings.Rooms.BaseClasses.MixedAir\">
Buildings.Rooms.BaseClasses.MixedAir</a>
which consists of several sub-models.
</li>
</ol>
</p>
<h4>Model instantiation</h4>
<p>The next paragraphs describe how to instantiate a room model.
To instantiate a room model, 
<ol>
<li>
make an instance of the room model in your model,
</li>
<li>
make instances of constructions from the package 
<a href=\"modelica://Buildings.HeatTransfer.Data.OpaqueConstructions\">
Buildings.HeatTransfer.Data.OpaqueConstructions</a> to model opaque constructions such as walls, floors,
ceilings and roofs,
</li>
<li>
make an instance of constructions from the package 
<a href=\"modelica://Buildings.HeatTransfer.Data.GlazingSystems\">
Buildings.HeatTransfer.Data.GlazingSystems</a> to model glazing systems, and
</li>
<li>
enter the parameters of the room. 
</li>
</ol>
Entering parameters may be easiest in a textual editor. 

In the here presented example, we assume we made several instances
of data records for the construction material by dragging them from 
the package <a href=\"modelica://Buildings.HeatTransfer.Data\">
Buildings.HeatTransfer.Data</a> to create the following list of declarations:
<pre>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px;\"><span style=\" font-family:'Courier New,courier';\">  </span><span style=\" font-family:'Courier New,courier'; color:#ff0000;\">Buildings.HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    matLayExt </span><span style=\" font-family:'Courier New,courier'; color:#006400;\">\"Construction material for exterior walls\"</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">annotation </span><span style=\" font-family:'Courier New,courier';\">(Placement(transformation(extent={{-60,140},{-40,160}})));</span></p>
<p style=\"-qt-paragraph-type:empty; margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; font-family:'Courier New,courier';\"></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">  </span><span style=\" font-family:'Courier New,courier'; color:#ff0000;\">Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120</span><span style=\" font-family:'Courier New,courier';\"> matLayPar </span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier'; color:#006400;\">    \"Construction material for partition walls\"</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">annotation </span><span style=\" font-family:'Courier New,courier';\">(Placement(transformation(extent={{-20,140},{0,160}})));</span></p>
<p style=\"-qt-paragraph-type:empty; margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; font-family:'Courier New,courier';\"></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">  </span><span style=\" font-family:'Courier New,courier'; color:#ff0000;\">Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</span><span style=\" font-family:'Courier New,courier';\"> matLayRoo(</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">        material={</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">          </span><span style=\" font-family:'Courier New,courier'; color:#ff0000;\">HeatTransfer.Data.Solids.InsulationBoard</span><span style=\" font-family:'Courier New,courier';\">(x=0.2),</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">          </span><span style=\" font-family:'Courier New,courier'; color:#ff0000;\">HeatTransfer.Data.Solids.Concrete</span><span style=\" font-family:'Courier New,courier';\">(x=0.2)},</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">        </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">final </span><span style=\" font-family:'Courier New,courier';\">nLay=2) </span><span style=\" font-family:'Courier New,courier'; color:#006400;\">\"Construction material for roof\"</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">annotation </span><span style=\" font-family:'Courier New,courier';\">(Placement(transformation(extent={{20,140},{40,160}})));</span></p>
<p style=\"-qt-paragraph-type:empty; margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; font-family:'Courier New,courier';\"></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">  </span><span style=\" font-family:'Courier New,courier'; color:#ff0000;\">Buildings.HeatTransfer.Data.OpaqueConstructions.Generic</span><span style=\" font-family:'Courier New,courier';\"> matLayFlo(</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">        material={</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">          </span><span style=\" font-family:'Courier New,courier'; color:#ff0000;\">HeatTransfer.Data.Solids.Concrete</span><span style=\" font-family:'Courier New,courier';\">(x=0.2),</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">          </span><span style=\" font-family:'Courier New,courier'; color:#ff0000;\">HeatTransfer.Data.Solids.InsulationBoard</span><span style=\" font-family:'Courier New,courier';\">(x=0.1),</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    </span><span style=\" font-family:'Courier New,courier'; color:#000000;\">      </span><span style=\" font-family:'Courier New,courier';\">HeatTransfer.Data.Solids.Concrete(x=0.05)</span><span style=\" font-family:'Courier New,courier'; color:#000000;\">}</span><span style=\" font-family:'Courier New,courier';\">,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">        </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">final </span><span style=\" font-family:'Courier New,courier';\">nLay=3) </span><span style=\" font-family:'Courier New,courier'; color:#006400;\">\"Construction material for floor\"</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">annotation </span><span style=\" font-family:'Courier New,courier';\">(Placement(transformation(extent={{60,140},{80,160}})));</span></p>
<p style=\"-qt-paragraph-type:empty; margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; font-family:'Courier New,courier';\"></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">  </span><span style=\" font-family:'Courier New,courier'; color:#ff0000;\">Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear</span><span style=\" font-family:'Courier New,courier';\"> glaSys(</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    UFra=2,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    shade=</span><span style=\" font-family:'Courier New,courier'; color:#ff0000;\">Buildings.HeatTransfer.Data.Shades.Gray</span><span style=\" font-family:'Courier New,courier';\">(),</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    haveExteriorShade=false,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    haveInteriorShade=true) </span><span style=\" font-family:'Courier New,courier'; color:#006400;\">\"Data record for the glazing system\"</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">annotation </span><span style=\" font-family:'Courier New,courier';\">(Placement(transformation(extent={{100,140},{120,160}})));</span></p>
<p style=\"-qt-paragraph-type:empty; margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; font-family:'Courier New,courier';\"></p>

</pre>
<p>
Note that construction layers are assembled from the outside to the room-side. Thus, the construction
<code>matLayRoo</code> has an exterior insulation. This constructions can then be used in the room model.
</p>
<p>
Before we explain how to declare and parametrize a room model, 
we explain the different models that can be used to compute heat transfer through the room enclosing surfaces
and constructions. The room model 
<a href=\"modelica://Buildings.Rooms.MixedAir\">Buildings.Rooms.MixedAir</a> contains the constructions shown
in the table below. 
The first row of the table lists the name of the data record that is used by the user
to assign the model parameters. 
The second row lists the name of the instance of the model that simulates the equations.
The third column provides a reference to the class definition that implements the equations.
The forth column describes the main applicability of the model.
</p>
<p>
<table border=\"1\">
<tr>
<th>Record name</th>
<th>Model instance name</th>
<th>Class name</th>
<th>Description of the model</th></tr>
<tr>
<td>
<a href=\"modelica://Buildings.Rooms.BaseClasses.ParameterConstruction\">
datConExt</a>
</td>
<td>
modConExt
</td>
<td>
<a href=\"modelica://Buildings.Rooms.Constructions.Construction\">Buildings.Rooms.Constructions.Construction</a>
</td>
<td>
Exterior constructions that have no window.
</td>
</tr>
<tr>
<td>
<a href=\"modelica://Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow\">
datConExtWin</a>
</td>
<td>
modConExtWin
</td>
<td>
<a href=\"modelica://Buildings.Rooms.Constructions.ConstructionWithWindow\">Buildings.Rooms.Constructions.ConstructionWithWindow</a>
</td>
<td>
Exterior constructions that have a window. Each construction of this type must have one window.
<br/>
Within the same room, all windows can either have an interior shade, an exterior shade or no shade.
Each window has its own control signal for the shade. This signal is exposed by the port <code>uSha</code>, which
has the same dimension as the number of windows. The values for <code>uSha</code> must be between 
<code>0</code> and <code>1</code>. Set <code>uSha=0</code> to open the shade, and <code>uSha=1</code>
to close the shade.<br/>
Windows can also have an overhang, side fins, both (overhang and sidefins) or no external shading device.
</td>
</tr>
<tr>
<td>
<a href=\"modelica://Buildings.Rooms.BaseClasses.ParameterConstruction\">
datConPar</a>
</td>
<td>
modConPar
</td>
<td>
<a href=\"modelica://Buildings.Rooms.Constructions.Construction\">Buildings.Rooms.Constructions.Construction</a>
</td>
<td>
Interior constructions such as partitions within a room. Both surfaces of this construction are inside the room model
and participate in the infrared and solar radiation balance. 
Since the view factor between these surfaces is zero, there is no infrared radiation from one surface to the other
of the same construction.
</td>
</tr>
<tr>
<td>
<a href=\"modelica://Buildings.Rooms.BaseClasses.ParameterConstruction\">
datConBou</a>
</td>
<td>
modConBou
</td>
<td>
<a href=\"modelica://Buildings.Rooms.Constructions.Construction\">Buildings.Rooms.Constructions.Construction</a>
</td>
<td>
Constructions that expose the other boundary conditions of the other surface to the outside of this room model.
The heat conduction through these constructions is modeled in this room model. 
The surface at the port <code>opa_b</code> is connected to the models for convection, infrared and solar radiation exchange 
with this room model and with the other surfaces of this room model.
The surface at the port <code>opa_a</code> is connected to the port <code>surf_conBou</code> of this room model. This could be used, for example,
to model a floor inside this room and connect to other side of this floor model to a model that computes heat transfer in the soil.
</td>
</tr>
<tr>
<td>
<a href=\"modelica://Buildings.HeatTransfer.Data.OpaqueSurfaces.Generic\">
surBou</a>
</td>
<td>
N/A
</td>
<td>
<a href=\"modelica://Buildings.HeatTransfer.Data.OpaqueSurfaces.Generic\">Buildings.HeatTransfer.Data.OpaqueSurfaces.Generic</a>
</td>
<td>
Opaque surfaces of this room model whose heat transfer through the construction is modeled outside of this room model.
This object is modeled using a data record that contains the area, solar and infrared emissivities and surface tilt.
The surface then participates in the convection and radiation heat balance of the room model. The heat flow rate and temperature
of this surface are exposed at the heat port <code>surf_surBou</code>.
An application of this object may be to connect the port <code>surf_surBou</code> of this room model with the port
<code>surf_conBou</code> of another room model in order to couple two room models.
Another application would be to model a radiant ceiling outside of this room model, and connect its surface to the port
<code>surf_conBou</code> in order for the radiant ceiling model to participate in the heat balance of this room.
</td>
</tr>
</table>
</p>
<p>
With these constructions, we may define a room as follows: </p>
<pre>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px;\"><span style=\" font-family:'Courier New,courier';\">  </span><span style=\" font-family:'Courier New,courier'; color:#ff0000;\">Buildings.Rooms.MixedAir</span><span style=\" font-family:'Courier New,courier';\"> roo(</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">redeclare package</span><span style=\" font-family:'Courier New,courier';\"> Medium = </span><span style=\" font-family:'Courier New,courier'; color:#ff0000;\">MediumA</span><span style=\" font-family:'Courier New,courier';\">,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    AFlo=6*4,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    hRoo=2.7,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    nConExt=2,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    datConExt(layers={matLayRoo, matLayExt},</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">           A={6*4, 6*3},</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">           til={Buildings.HeatTransfer.Types.Tilt.Ceiling, Buildings.HeatTransfer.Types.Tilt.Wall},</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">           azi={Buildings.HeatTransfer.Types.Azimuth.S, Buildings.HeatTransfer.Types.Azimuth.W}),</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    nConExtWin=nConExtWin,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    datConExtWin(layers={matLayExt}, A={4*3},</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">              glaSys={glaSys},</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">              hWin={2},</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">              wWin={2},</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">              fFra={0.1},</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">              til={Buildings.HeatTransfer.Types.Tilt.Wall},</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">              azi={Buildings.HeatTransfer.Types.Azimuth.S}),</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    nConPar=1,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    datConPar(layers={matLayPar}, </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">each </span><span style=\" font-family:'Courier New,courier';\">A=10,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">           </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">each </span><span style=\" font-family:'Courier New,courier';\">til=Buildings.HeatTransfer.Types.Tilt.Wall),</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    nConBou=1,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    datConBou(layers={matLayFlo}, </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">each </span><span style=\" font-family:'Courier New,courier';\">A=6*4,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">           </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">each </span><span style=\" font-family:'Courier New,courier';\">til=Buildings.HeatTransfer.Types.Tilt.Floor),</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    nSurBou=1,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    surBou(</span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">each </span><span style=\" font-family:'Courier New,courier';\">A=6*3, </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">each </span><span style=\" font-family:'Courier New,courier';\">absIR=0.9, </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">each </span><span style=\" font-family:'Courier New,courier';\">absSol=0.9, </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">each </span><span style=\" font-family:'Courier New,courier';\">til=Buildings.HeatTransfer.Types.Tilt.Wall),</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    linearizeRadiation = true ,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    lat=0.73268921998722) </span><span style=\" font-family:'Courier New,courier'; color:#006400;\">\"Room model\"</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">annotation </span><span style=\" font-family:'Courier New,courier';\">(Placement(transformation(extent={{46,20},{86,60}})));</span></p>

</pre>
<p>
The following paragraphs explain the different declarations.
</p>
<p>
The statement
<pre>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">redeclare package</span><span style=\" font-family:'Courier New,courier';\"> Medium = </span><span style=\" font-family:'Courier New,courier'; color:#ff0000;\">MediumA</span><span style=\" font-family:'Courier New,courier';\">,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    AFlo=20,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    V=20*2.5,</span></p>

</pre>
declares that the medium of the room air is set to <code>MediumA</code>, 
that the floor area is <i>20 m<sup>2</sup></i> and that 
the room air volume is <i>20*2.5 m<sup>3</sup></i>. 
The floor area is used to scale the internal heat
gains, which are declared with units of <i>W/m<sup>2</sup></i> 
using the input signal <code>qGai_flow</code>.
</p>
<p>
The next entries specify constructions and surfaces
that participate in the heat exchange.
</p>
<p>
The entry
<pre>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    nConExt=2,</span></p>

</pre>
declares that there are two exterior constructions.
</p>
<p>
The lines 
<pre>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    datConExt(layers={matLayRoo, matLayExt},</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">           A={6*4, 6*3},</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">           til={Buildings.HeatTransfer.Types.Tilt.Ceiling, Buildings.HeatTransfer.Types.Tilt.Wall},</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">           azi={Buildings.HeatTransfer.Types.Azimuth.S, Buildings.HeatTransfer.Types.Azimuth.W}),</span></p>

</pre>
declare that the material layers in these constructions are
set the the records <code>matLayRoo</code> and <code>matLayExt</code>.
What follows are the declarations for the surface area,
the tilt of the surface and the azimuth of the surfaces. Thus, the 
surface with construction <code>matLayExt</code> is <i>6*3 m<sup>2</sup></i> large
and it is a west-facing wall.
</p>
<p>
Next, the declaration
<pre>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    nConExtWin=nConExtWin,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    datConExtWin(layers={matLayExt}, A={4*3},</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">              glaSys={glaSys},</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">              hWin={2},</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">              wWin={2},</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0p" + "x; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">              fFra={0.1},</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">              til={Buildings.HeatTransfer.Types.Tilt.Wall},</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">              azi={Buildings.HeatTransfer.Types.Azimuth.S}),</span></p>
</pre>
declares the construction that contains a window. This construction is built
using the materials defined in the record <code>matLayExt</code>. Its total area,
including the window, is <i>4*3 m<sup>2</sup></i>.
The glazing system is built using the construction defined in the record
<code>glaSys</code>. The window area is <i>h<sub>win</sub>=2 m</i> high
and
<i>w<sub>win</sub>=2 m</i> wide.
The ratio of frame
to total glazing system area is <i>10%</i>.
</p>
<p>
Optionally, each window can have an overhang, side fins or both.
If the above window were to have an overhang of
<i>2.5 m</i> width that is centered above the window, 
and hence extends each side of the window by <i>0.25 m</i>, and has a depth of
<i>1 m</i> and a gap between window and overhang of 
<i>0.1 m</i>, then
its declaration would be
<pre>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">              ove(wL={0.25}, wR={0.25}, gap={0.1}, dep={1}),</span></p>
</pre>
This line can be placed below the declaration of <code>wWin</code>.
This would instanciate the model
<a href=\"modelica://Buildings.HeatTransfer.Windows.Overhang\">
Buildings.HeatTransfer.Windows.Overhang</a> to model the overhang. See this class for a picture of the above dimensions.
</p>
<p>
If the window were to have side fins that are 
<i>2.5 m</i> high, measured from the bottom of the windows,
and hence extends <i>0.5 m</i> above the window, are
<i>1 m</i> depth and are placed 
<i>0.1 m</i> to the left and right of the window,
then its declaration would be
<pre>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">              sidFin(h={0.5}, gap={0.1}, dep={1}),</span></p>
</pre>
This would instanciate the model
<a href=\"modelica://Buildings.HeatTransfer.Windows.SideFins\">
Buildings.HeatTransfer.Windows.SideFins</a> to model the side fins. See this class for a picture of the above dimensions.
</p>
<p>
The lines
<pre>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">              til={Buildings.HeatTransfer.Types.Tilt.Wall},</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">              azi={Buildings.HeatTransfer.Types.Azimuth.S}),</span></p>
</pre>
declare that the construction is a wall that is south exposed.
</p>
<p>
Note that if the room were to have two windows, and one window has side fins and the other window has an overhang, the 
following declaration could be used, which sets the value of <code>dep</code> to <code>0</code> for the non-present side fins or overhang, respectively:
<pre>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">              sidFin(h  = {0.5, 0}, gap = {0.1, 0.0}, dep = {1, 0}),</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">              ove(wL = {0.0, 0.25}, wR = {0.0, 0.25}, gap = {0.0, 0.1}, dep = {0, 1}),</span></p>
</pre>
<p>
What follows is the declaration of the partition constructions, as declared by
<pre>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    nConPar=1,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    datConPar(layers={matLayPar}, </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">each </span><span style=\" font-family:'Courier New,courier';\">A=10,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">           </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">each </span><span style=\" font-family:'Courier New,courier';\">til=Buildings.HeatTransfer.Types.Tilt.Wall),</span></p>

</pre>
Thus, there is one partition construction. Its area is <i>10 m<sup>2</sup></i> for <emph>each</emph>
surface, to form a total surface area inside this thermal zone of <i>20 m<sup>2</sup></i>.
</p>
<p>
Next, the declaration
<pre>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    nConBou=1,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    datConBou(layers={matLayFlo}, </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">each </span><span style=\" font-family:'Courier New,courier';\">A=6*4,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">           </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">each </span><span style=\" font-family:'Courier New,courier';\">til=Buildings.HeatTransfer.Types.Tilt.Floor),</span></p>

</pre>
declares one construction whose other surface boundary condition is exposed by this
room model (through the connector <code>surf_conBou</code>).
</p>
<p>
The declaration
<pre>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    nSurBou=1,</span></p>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    surBou(</span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">each </span><span style=\" font-family:'Courier New,courier';\">A=6*3, </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">each </span><span style=\" font-family:'Courier New,courier';\">absIR=0.9, </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">each </span><span style=\" font-family:'Courier New,courier';\">absSol=0.9, </span><span style=\" font-family:'Courier New,courier'; color:#0000ff;\">each </span><span style=\" font-family:'Courier New,courier';\">til=Buildings.HeatTransfer.Types.Tilt.Wall),</span></p>

</pre>
is used to instantiate a model for a surface that is in this room. 
The surface has an area of <i>6*3 m<sup>2</sup></i>, absorptivity in the infrared and the solar
spectrum of <i>0.9</i> and it is a wall.
The room model will compute infrared radiative heat exchange, solar radiative heat gains
and infrared radiative heat gains of this surface. The surface temperature and 
heat flow rate are exposed by this room model at the heat port 
<code>surf_surBou</code>. 
A model builder may use this construct
to couple this room model to another room model that may model the construction.
</p>
<p>
The declaration
<pre>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    linearizeRadiation = true,</span></p>

</pre>
causes the equations for radiative heat transfer to be linearized. This can
reduce computing time at the expense of accuracy.
</p>
<p>
The declaration 
<pre>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,</span></p>

</pre>
is used to initialize the air volume inside the thermal zone.
</p>
<p>
Finally, the declaration
<pre>
<p style=\" margin-top:0px; margin-bottom:0px; margin-left:0px; margin-right:0px; -qt-block-indent:0; text-indent:0px; -qt-user-state:8;\"><span style=\" font-family:'Courier New,courier';\">    lat=0.73268921998722) </span><span style=\" font-family:'Courier New,courier'; color:#006400;\">\"Room model\"</span></p>

</pre>
sets the latitude of the building which needs to correspond with the latitude of the weather data file.
</p>
<h4>References</h4>
<p>
<A NAME=\"WetterEtAl2011\"></A> 
Michael Wetter, Wangda Zuo and Thierry Stephane Nouidui.<br>
<a href=\"modelica://Buildings/Resources/Images/Rooms/2011-ibpsa-BuildingsLib.pdf\">
Modeling of Heat Transfer in Rooms in the Modelica \"Buildings\" Library.</a><br/>
Proc. of the 12th IBPSA Conference, p. 1096-1103. Sydney, Australia, November 2011. 
</p>
</html>", revisions="<html>
<ul>
<li>
March 7 2012, by Michael Wetter:<br>
Added optional parameters <code>ove</code> and <code>sidFin</code> to
the parameter <code>datConExtWin</code>.
This allows modeling windows with an overhang or with side fins.
</li>
<li>
February 8 2012, by Michael Wetter:<br>
Changed model to use new implementation of
<a href=\"modelica://Buildings.HeatTransfer.Radiosity.OutdoorRadiosity\">
Buildings.HeatTransfer.Radiosity.OutdoorRadiosity</a>.
This change leads to the use of the same equations for the radiative
heat transfer between window and ambient as is used for 
the opaque constructions.
</li>
<li>
December 12, 2011, by Wangda Zuo:<br>
Add glass thickness as a parameter for conExtWinRad. It is needed by the claculation of property for uncoated glass.
</li>
<li>
December 6, 2011, by Michael Wetter:<br>
Fixed bug that caused convective heat gains to be 
removed from the room instead of added to the room.
This error was caused by a wrong sign in
<a href=\"modelica://Buildings.Rooms.BaseClasses.HeatGain\">
Buildings.Rooms.BaseClasses.HeatGain</a>.
This closes ticket <a href=\"https://corbu.lbl.gov/trac/bie/ticket/46\">ticket 46</a>.
</li>
<li>
August 9, 2011, by Michael Wetter:<br>
Fixed bug that caused too high a surface temperature of the window frame.
The previous version did not compute the infrared radiation exchange between the
window frame and the sky. This has been corrected by adding the instance
<code>skyRadExcWin</code> and the parameter <code>absIRFra</code> to the 
model 
<a href=\"modelica://Buildings.Rooms.BaseClasses.ExteriorBoundaryConditionsWithWindow\">
Buildings.Rooms.BaseClasses.ExteriorBoundaryConditionsWithWindow</a>.
This closes ticket <a href=\"https://corbu.lbl.gov/trac/bie/ticket/36\">ticket 36</a>.
</li>
<li>
August 9, 2011 by Michael Wetter:<br>
Changed assignment of tilt in instances <code>bouConExt</code> and <code>bouConExtWin</code>.
This fixes the bug in <a href=\"https://corbu.lbl.gov/trac/bie/ticket/35\">ticket 35</a>
that led to the wrong solar radiation gain for roofs and floors.
</li>
<li>
March 23, 2011, by Michael Wetter:<br>
Propagated convection model to exterior boundary condition models.
</li>
<li>
December 14, 2010, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
end MixedAir;
