{
  "within": "Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints",
  "class_definition": [
    {
      "class_prefixes": "block",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "PlantRequests",
          "description_string": "Output plant requests for multizone air handling unit",
          "composition": {
            "element_list": [
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "heaCoi",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Heating coil type",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "cooCoi",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Cooling coil type",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "Thys",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Hysteresis for checking temperature difference",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Advanced\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "posHys",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.05"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Hysteresis for checking valve position difference",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Advanced\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TAirSup",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Measured supply air temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": 180
                                      },
                                      {
                                        "x": -200,
                                        "y": 220
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 60
                                      },
                                      {
                                        "x": -100,
                                        "y": 100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TAirSupSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"degC\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"ThermodynamicTemperature\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Setpoint for supply air temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": 140
                                      },
                                      {
                                        "x": -200,
                                        "y": 180
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 10
                                      },
                                      {
                                        "x": -100,
                                        "y": 50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uCooCoiSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "cooCoi"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Commanded ooling coil valve position",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": 80
                                      },
                                      {
                                        "x": -200,
                                        "y": 120
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -50
                                      },
                                      {
                                        "x": -100,
                                        "y": -10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uHeaCoiSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "heaCoi"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Commanded heating coil valve position",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -160
                                      },
                                      {
                                        "x": -200,
                                        "y": -120
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -100
                                      },
                                      {
                                        "x": -100,
                                        "y": -60
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yChiWatResReq"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "cooCoi"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Chilled water reset request",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": 180
                                      },
                                      {
                                        "x": 240,
                                        "y": 220
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 60
                                      },
                                      {
                                        "x": 140,
                                        "y": 100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yChiPlaReq"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "cooCoi"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Chiller plant request",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": 0
                                      },
                                      {
                                        "x": 240,
                                        "y": 40
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 10
                                      },
                                      {
                                        "x": 140,
                                        "y": 50
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yHotWatResReq"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "heaCoi"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Hot water reset request",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": -60
                                      },
                                      {
                                        "x": 240,
                                        "y": -20
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -50
                                      },
                                      {
                                        "x": 140,
                                        "y": -10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yHotWatPlaReq"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": {
                            "logical_expression": {
                              "logical_or": [
                                {
                                  "logical_and": [
                                    {
                                      "arithmetic_expressions": [
                                        {
                                          "name": "heaCoi"
                                        },
                                        {
                                          "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                        }
                                      ],
                                      "relation_operator": "=="
                                    }
                                  ]
                                }
                              ]
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Hot water plant request",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": -240
                                      },
                                      {
                                        "x": 240,
                                        "y": -200
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -100
                                      },
                                      {
                                        "x": 140,
                                        "y": -60
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "protected_element_list": [
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Subtract",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "cooSupTemDif"
                          },
                          "description": {
                            "description_string": "Find the cooling supply temperature difference to the setpoint",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -170,
                                            "y": 190
                                          },
                                          {
                                            "x": -150,
                                            "y": 210
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "greThr",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "t",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "3"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "h",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Thys"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Check if the supply temperature is greater than the setpoint by a threshold value",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -80,
                                            "y": 190
                                          },
                                          {
                                            "x": -60,
                                            "y": 210
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "greThr1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "t",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "2"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "h",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Thys"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Check if the supply temperature is greater than the setpoint by a threshold value",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -80,
                                            "y": 140
                                          },
                                          {
                                            "x": -60,
                                            "y": 160
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "truDel",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "delayTime",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "120"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Check if the input has been true for a certain time",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -40,
                                            "y": 190
                                          },
                                          {
                                            "x": -20,
                                            "y": 210
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "truDel1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "delayTime",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "120"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Check if the input has been true for a certain time",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -40,
                                            "y": 140
                                          },
                                          {
                                            "x": -20,
                                            "y": 160
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "greThr2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "t",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0.95"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "h",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "posHys"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "cooCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Check if the chilled water valve position is greater than a threshold value",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -120,
                                            "y": 90
                                          },
                                          {
                                            "x": -100,
                                            "y": 110
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "thr",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "3"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Constant 3",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 0,
                                            "y": 222
                                          },
                                          {
                                            "x": 20,
                                            "y": 242
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "chiWatRes3"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "cooCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Send 3 chilled water reset request",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 160,
                                            "y": 190
                                          },
                                          {
                                            "x": 180,
                                            "y": 210
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "chiWatRes2"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "cooCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Send 2 chilled water reset request",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 120,
                                            "y": 140
                                          },
                                          {
                                            "x": 140,
                                            "y": 160
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "two",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "2"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Constant 2",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 0,
                                            "y": 170
                                          },
                                          {
                                            "x": 20,
                                            "y": 190
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.LessThreshold",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "lesThr",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "t",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0.85"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "h",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "posHys"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "cooCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Check if the chilled water valve position is less than a threshold value",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -120,
                                            "y": 50
                                          },
                                          {
                                            "x": -100,
                                            "y": 70
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Latch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "lat"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "cooCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Keep true signal until other condition becomes true",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -40,
                                            "y": 90
                                          },
                                          {
                                            "x": -20,
                                            "y": 110
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "chiWatRes1"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "cooCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Send 1 chilled water reset request",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 80,
                                            "y": 90
                                          },
                                          {
                                            "x": 100,
                                            "y": 110
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "one",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Constant 1",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 0,
                                            "y": 110
                                          },
                                          {
                                            "x": 20,
                                            "y": 130
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zer",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Constant 0",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 0,
                                            "y": 50
                                          },
                                          {
                                            "x": 20,
                                            "y": 70
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Latch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "lat1"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "cooCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Keep true signal until other condition becomes true",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -40,
                                            "y": 10
                                          },
                                          {
                                            "x": -20,
                                            "y": 30
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.LessThreshold",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "lesThr1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "t",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0.1"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "h",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "posHys"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "cooCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Check if the chilled water valve position is less than a threshold value",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -120,
                                            "y": 4
                                          },
                                          {
                                            "x": -100,
                                            "y": 24
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "intSwi3"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "cooCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Send 1 chiller plant request",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 80,
                                            "y": 10
                                          },
                                          {
                                            "x": 100,
                                            "y": 30
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Subtract",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "heaSupTemDif"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Find the heating supply temperature difference to the setpoint",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -150,
                                            "y": -50
                                          },
                                          {
                                            "x": -130,
                                            "y": -30
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "greThr3",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "t",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "17"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "h",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Thys"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Check if the supply temperature is less than the setpoint by a threshold value",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -80,
                                            "y": -50
                                          },
                                          {
                                            "x": -60,
                                            "y": -30
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "greThr4",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "t",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "8"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "h",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Thys"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Check if the supply temperature is less than the setpoint by a threshold value",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -80,
                                            "y": -100
                                          },
                                          {
                                            "x": -60,
                                            "y": -80
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "truDel2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "delayTime",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "300"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Check if the input has been true for a certain time",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -40,
                                            "y": -50
                                          },
                                          {
                                            "x": -20,
                                            "y": -30
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.TrueDelay",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "truDel3",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "delayTime",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "300"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Check if the input has been true for a certain time",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -40,
                                            "y": -100
                                          },
                                          {
                                            "x": -20,
                                            "y": -80
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "hotWatRes3"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Send 3 hot water reset request",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 160,
                                            "y": -50
                                          },
                                          {
                                            "x": 180,
                                            "y": -30
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "hotWatRes2"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Send 2 hot water reset request",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 120,
                                            "y": -100
                                          },
                                          {
                                            "x": 140,
                                            "y": -80
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.LessThreshold",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "lesThr2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "t",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0.85"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "h",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "posHys"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Check if the hot water valve position is less than a threshold value",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -120,
                                            "y": -190
                                          },
                                          {
                                            "x": -100,
                                            "y": -170
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.GreaterThreshold",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "greThr5",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "t",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0.95"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "h",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "posHys"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Check if the hot water valve position is greater than a threshold value",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -120,
                                            "y": -150
                                          },
                                          {
                                            "x": -100,
                                            "y": -130
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Latch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "lat2"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Keep true signal until other condition becomes true",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -40,
                                            "y": -150
                                          },
                                          {
                                            "x": -20,
                                            "y": -130
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "hotWatRes1"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Send 1 hot water reset request",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 80,
                                            "y": -150
                                          },
                                          {
                                            "x": 100,
                                            "y": -130
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.LessThreshold",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "lesThr3",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "t",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0.1"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "h",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "posHys"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Check if the hot water valve position is less than a threshold value",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -120,
                                            "y": -236
                                          },
                                          {
                                            "x": -100,
                                            "y": -216
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Latch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "lat3"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Keep true signal until other condition becomes true",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -40,
                                            "y": -230
                                          },
                                          {
                                            "x": -20,
                                            "y": -210
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "intSwi1"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "heaCoi"
                                            },
                                            {
                                              "name": "Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.WaterBased"
                                            }
                                          ],
                                          "relation_operator": "=="
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Send 1 hot water plant request",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 80,
                                            "y": -230
                                          },
                                          {
                                            "x": 100,
                                            "y": -210
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  }
                ]
              },
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TAirSup"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "cooSupTemDif"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -220,
                                      "y": 200
                                    },
                                    {
                                      "x": -180,
                                      "y": 200
                                    },
                                    {
                                      "x": -180,
                                      "y": 206
                                    },
                                    {
                                      "x": -172,
                                      "y": 206
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TAirSupSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "cooSupTemDif"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -220,
                                      "y": 160
                                    },
                                    {
                                      "x": -190,
                                      "y": 160
                                    },
                                    {
                                      "x": -190,
                                      "y": 194
                                    },
                                    {
                                      "x": -172,
                                      "y": 194
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "cooSupTemDif"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "greThr"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -148,
                                      "y": 200
                                    },
                                    {
                                      "x": -82,
                                      "y": 200
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "greThr"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "truDel"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 200
                                    },
                                    {
                                      "x": -42,
                                      "y": 200
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "greThr1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "truDel1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 150
                                    },
                                    {
                                      "x": -42,
                                      "y": 150
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "cooSupTemDif"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "greThr1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -148,
                                      "y": 200
                                    },
                                    {
                                      "x": -100,
                                      "y": 200
                                    },
                                    {
                                      "x": -100,
                                      "y": 150
                                    },
                                    {
                                      "x": -82,
                                      "y": 150
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uCooCoiSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "greThr2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -220,
                                      "y": 100
                                    },
                                    {
                                      "x": -122,
                                      "y": 100
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "truDel"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chiWatRes3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 200
                                    },
                                    {
                                      "x": 158,
                                      "y": 200
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "thr"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chiWatRes3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": 232
                                    },
                                    {
                                      "x": 60,
                                      "y": 232
                                    },
                                    {
                                      "x": 60,
                                      "y": 208
                                    },
                                    {
                                      "x": 158,
                                      "y": 208
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "truDel1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chiWatRes2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 150
                                    },
                                    {
                                      "x": 118,
                                      "y": 150
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "two"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chiWatRes2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": 180
                                    },
                                    {
                                      "x": 50,
                                      "y": 180
                                    },
                                    {
                                      "x": 50,
                                      "y": 158
                                    },
                                    {
                                      "x": 118,
                                      "y": 158
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "greThr2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "lat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": 100
                                    },
                                    {
                                      "x": -42,
                                      "y": 100
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uCooCoiSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "lesThr"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -220,
                                      "y": 100
                                    },
                                    {
                                      "x": -140,
                                      "y": 100
                                    },
                                    {
                                      "x": -140,
                                      "y": 60
                                    },
                                    {
                                      "x": -122,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "lesThr"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "lat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "clr"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": 60
                                    },
                                    {
                                      "x": -60,
                                      "y": 60
                                    },
                                    {
                                      "x": -60,
                                      "y": 94
                                    },
                                    {
                                      "x": -42,
                                      "y": 94
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "one"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chiWatRes1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": 120
                                    },
                                    {
                                      "x": 40,
                                      "y": 120
                                    },
                                    {
                                      "x": 40,
                                      "y": 108
                                    },
                                    {
                                      "x": 78,
                                      "y": 108
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "lat"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chiWatRes1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 100
                                    },
                                    {
                                      "x": 78,
                                      "y": 100
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "chiWatRes1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chiWatRes2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 102,
                                      "y": 100
                                    },
                                    {
                                      "x": 110,
                                      "y": 100
                                    },
                                    {
                                      "x": 110,
                                      "y": 142
                                    },
                                    {
                                      "x": 118,
                                      "y": 142
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "chiWatRes2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chiWatRes3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 142,
                                      "y": 150
                                    },
                                    {
                                      "x": 150,
                                      "y": 150
                                    },
                                    {
                                      "x": 150,
                                      "y": 192
                                    },
                                    {
                                      "x": 158,
                                      "y": 192
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zer"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "chiWatRes1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": 60
                                    },
                                    {
                                      "x": 30,
                                      "y": 60
                                    },
                                    {
                                      "x": 30,
                                      "y": 92
                                    },
                                    {
                                      "x": 78,
                                      "y": 92
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "chiWatRes3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yChiWatResReq"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 182,
                                      "y": 200
                                    },
                                    {
                                      "x": 220,
                                      "y": 200
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "greThr2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "lat1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": 100
                                    },
                                    {
                                      "x": -80,
                                      "y": 100
                                    },
                                    {
                                      "x": -80,
                                      "y": 20
                                    },
                                    {
                                      "x": -42,
                                      "y": 20
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uCooCoiSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "lesThr1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -220,
                                      "y": 100
                                    },
                                    {
                                      "x": -140,
                                      "y": 100
                                    },
                                    {
                                      "x": -140,
                                      "y": 14
                                    },
                                    {
                                      "x": -122,
                                      "y": 14
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "lesThr1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "lat1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "clr"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": 14
                                    },
                                    {
                                      "x": -42,
                                      "y": 14
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "lat1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intSwi3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": 20
                                    },
                                    {
                                      "x": 78,
                                      "y": 20
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "one"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intSwi3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": 120
                                    },
                                    {
                                      "x": 40,
                                      "y": 120
                                    },
                                    {
                                      "x": 40,
                                      "y": 28
                                    },
                                    {
                                      "x": 78,
                                      "y": 28
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zer"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intSwi3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": 60
                                    },
                                    {
                                      "x": 30,
                                      "y": 60
                                    },
                                    {
                                      "x": 30,
                                      "y": 12
                                    },
                                    {
                                      "x": 78,
                                      "y": 12
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "intSwi3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yChiPlaReq"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 102,
                                      "y": 20
                                    },
                                    {
                                      "x": 220,
                                      "y": 20
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TAirSupSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "heaSupTemDif"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -220,
                                      "y": 160
                                    },
                                    {
                                      "x": -190,
                                      "y": 160
                                    },
                                    {
                                      "x": -190,
                                      "y": -34
                                    },
                                    {
                                      "x": -152,
                                      "y": -34
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TAirSup"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "heaSupTemDif"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -220,
                                      "y": 200
                                    },
                                    {
                                      "x": -180,
                                      "y": 200
                                    },
                                    {
                                      "x": -180,
                                      "y": -46
                                    },
                                    {
                                      "x": -152,
                                      "y": -46
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "greThr3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "truDel2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": -40
                                    },
                                    {
                                      "x": -42,
                                      "y": -40
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "greThr4"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "truDel3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": -90
                                    },
                                    {
                                      "x": -42,
                                      "y": -90
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "heaSupTemDif"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "greThr3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -128,
                                      "y": -40
                                    },
                                    {
                                      "x": -82,
                                      "y": -40
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "heaSupTemDif"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "greThr4"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -128,
                                      "y": -40
                                    },
                                    {
                                      "x": -100,
                                      "y": -40
                                    },
                                    {
                                      "x": -100,
                                      "y": -90
                                    },
                                    {
                                      "x": -82,
                                      "y": -90
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "truDel2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hotWatRes3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": -40
                                    },
                                    {
                                      "x": 158,
                                      "y": -40
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "thr"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hotWatRes3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": 232
                                    },
                                    {
                                      "x": 60,
                                      "y": 232
                                    },
                                    {
                                      "x": 60,
                                      "y": -32
                                    },
                                    {
                                      "x": 158,
                                      "y": -32
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hotWatRes2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hotWatRes3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 142,
                                      "y": -90
                                    },
                                    {
                                      "x": 150,
                                      "y": -90
                                    },
                                    {
                                      "x": 150,
                                      "y": -48
                                    },
                                    {
                                      "x": 158,
                                      "y": -48
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "two"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hotWatRes2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": 180
                                    },
                                    {
                                      "x": 50,
                                      "y": 180
                                    },
                                    {
                                      "x": 50,
                                      "y": -82
                                    },
                                    {
                                      "x": 118,
                                      "y": -82
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "truDel3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hotWatRes2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": -90
                                    },
                                    {
                                      "x": 118,
                                      "y": -90
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hotWatRes3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yHotWatResReq"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 182,
                                      "y": -40
                                    },
                                    {
                                      "x": 220,
                                      "y": -40
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uHeaCoiSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "greThr5"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -220,
                                      "y": -140
                                    },
                                    {
                                      "x": -122,
                                      "y": -140
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "greThr5"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "lat2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": -140
                                    },
                                    {
                                      "x": -42,
                                      "y": -140
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uHeaCoiSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "lesThr2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -220,
                                      "y": -140
                                    },
                                    {
                                      "x": -140,
                                      "y": -140
                                    },
                                    {
                                      "x": -140,
                                      "y": -180
                                    },
                                    {
                                      "x": -122,
                                      "y": -180
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "lesThr2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "lat2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "clr"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": -180
                                    },
                                    {
                                      "x": -60,
                                      "y": -180
                                    },
                                    {
                                      "x": -60,
                                      "y": -146
                                    },
                                    {
                                      "x": -42,
                                      "y": -146
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "lat2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hotWatRes1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": -140
                                    },
                                    {
                                      "x": 78,
                                      "y": -140
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "one"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hotWatRes1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": 120
                                    },
                                    {
                                      "x": 40,
                                      "y": 120
                                    },
                                    {
                                      "x": 40,
                                      "y": -132
                                    },
                                    {
                                      "x": 78,
                                      "y": -132
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zer"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hotWatRes1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": 60
                                    },
                                    {
                                      "x": 30,
                                      "y": 60
                                    },
                                    {
                                      "x": 30,
                                      "y": -148
                                    },
                                    {
                                      "x": 78,
                                      "y": -148
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hotWatRes1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hotWatRes2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 102,
                                      "y": -140
                                    },
                                    {
                                      "x": 110,
                                      "y": -140
                                    },
                                    {
                                      "x": 110,
                                      "y": -98
                                    },
                                    {
                                      "x": 118,
                                      "y": -98
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uHeaCoiSet"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "lesThr3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -220,
                                      "y": -140
                                    },
                                    {
                                      "x": -140,
                                      "y": -140
                                    },
                                    {
                                      "x": -140,
                                      "y": -226
                                    },
                                    {
                                      "x": -122,
                                      "y": -226
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "lesThr3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "lat3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "clr"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": -226
                                    },
                                    {
                                      "x": -42,
                                      "y": -226
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "greThr5"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "lat3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": -140
                                    },
                                    {
                                      "x": -80,
                                      "y": -140
                                    },
                                    {
                                      "x": -80,
                                      "y": -220
                                    },
                                    {
                                      "x": -42,
                                      "y": -220
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "lat3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intSwi1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": -220
                                    },
                                    {
                                      "x": 78,
                                      "y": -220
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "one"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intSwi1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": 120
                                    },
                                    {
                                      "x": 40,
                                      "y": 120
                                    },
                                    {
                                      "x": 40,
                                      "y": -212
                                    },
                                    {
                                      "x": 78,
                                      "y": -212
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zer"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intSwi1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 22,
                                      "y": 60
                                    },
                                    {
                                      "x": 30,
                                      "y": 60
                                    },
                                    {
                                      "x": 30,
                                      "y": -228
                                    },
                                    {
                                      "x": 78,
                                      "y": -228
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "intSwi1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yHotWatPlaReq"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 102,
                                      "y": -220
                                    },
                                    {
                                      "x": 220,
                                      "y": -220
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"mulAHUPlaReq\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -100,
                                    "y": -100
                                  },
                                  {
                                    "x": 100,
                                    "y": 100
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": -100
                                      },
                                      {
                                        "x": 100,
                                        "y": 100
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -98,
                                        "y": 88
                                      },
                                      {
                                        "x": -70,
                                        "y": 72
                                      }
                                    ],
                                    "textString": "\"TAirSup\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "pattern": "LinePattern.Dash"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": 140
                                      },
                                      {
                                        "x": 100,
                                        "y": 100
                                      }
                                    ],
                                    "textString": "\"%name\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -98,
                                        "y": 40
                                      },
                                      {
                                        "x": -52,
                                        "y": 20
                                      }
                                    ],
                                    "textString": "\"TAirSupSet\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "pattern": "LinePattern.Dash"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -98,
                                        "y": -22
                                      },
                                      {
                                        "x": -38,
                                        "y": -38
                                      }
                                    ],
                                    "textString": "\"uCooCoiSet\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": ",visible=",
                                    "pattern": "LinePattern.Dash"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -98,
                                        "y": -72
                                      },
                                      {
                                        "x": -36,
                                        "y": -88
                                      }
                                    ],
                                    "textString": "\"uHeaCoiSet\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "visible": ",visible=",
                                    "pattern": "LinePattern.Dash"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 34,
                                        "y": 92
                                      },
                                      {
                                        "x": 98,
                                        "y": 70
                                      }
                                    ],
                                    "textString": "\"yChiWatResReq\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "visible": ",visible=",
                                    "pattern": "LinePattern.Dash"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 52,
                                        "y": 42
                                      },
                                      {
                                        "x": 98,
                                        "y": 20
                                      }
                                    ],
                                    "textString": "\"yChiPlaReq\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "visible": ",visible=",
                                    "pattern": "LinePattern.Dash"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 34,
                                        "y": -18
                                      },
                                      {
                                        "x": 98,
                                        "y": -40
                                      }
                                    ],
                                    "textString": "\"yHotWatResReq\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "visible": ",visible=",
                                    "pattern": "LinePattern.Dash"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 38,
                                        "y": -66
                                      },
                                      {
                                        "x": 98,
                                        "y": -88
                                      }
                                    ],
                                    "textString": "\"yHotWatPlaReq\"",
                                    "textColor": {
                                      "r": 255,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "visible": ",visible=",
                                    "pattern": "LinePattern.Dash"
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -200,
                                    "y": -260
                                  },
                                  {
                                    "x": 200,
                                    "y": 260
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis sequence outputs the system reset requests for multiple zone air handling unit. The\nimplementation is according to the Section 5.16.16 of ASHRAE Guideline 36, May 2020. \n</p>\n<h4>Chilled water reset request <code>yChiWatResReq</code></h4>\n<ol>\n<li>\nIf the supply air temperature <code>TAirSup</code> exceeds the supply air temperature\nset point <code>TAirSupSet</code> by 3 &deg;C (5 &deg;F) for 2 minutes, send 3 requests.\n</li>\n<li>\nIf the supply air temperature <code>TAirSup</code> exceeds the supply air temperature\nset point <code>TAirSupSet</code> by 2 &deg;C (3 &deg;F) for 2 minutes, send 2 requests.\n</li>\n<li>\nElse if the chilled water valve position <code>uCooCoiSet</code> is greater than\n95%, send 1 request until the <code>uCooCoiSet</code> is less than 85%.\n</li>\n<li>\nElse if the chilled water valve position <code>uCooCoiSet</code> is less than 95%,\nsend 0 request.\n</li>\n</ol>\n<h4>Chiller plant request <code>yChiPlaReq</code></h4>\n<p>\nSend the chiller plant that serves the system a chiller plant request as follows:\n</p>\n<ol>\n<li>\nIf the chilled water valve position <code>uCooCoiSet</code> is greater than\n95%, send 1 request until the <code>uCooCoiSet</code> is less than 10%.\n</li>\n<li>\nElse if the chilled water valve position <code>uCooCoiSet</code> is less than 95%,\nsend 0 request.\n</li>\n</ol>\n<h4>If there is a hot-water coil, hot-water\nreset requests <code>yHotWatResReq</code></h4>\n<ol>\n<li>\nIf the supply air temperature <code>TAirSup</code> is 17 &deg;C (30 &deg;F) less than\nthe supply air temperature set point <code>TAirSupSet</code> for 5 minutes, send 3\nrequests.\n</li>\n<li>\nElse if the supply air temperature <code>TAirSup</code> is 8 &deg;C (15 &deg;F) less than\nthe supply air temperature set point <code>TAirSupSet</code> for 5 minutes, send 2\nrequests.\n</li>\n<li>\nElse if the hot water valve position <code>uHeaCoiSet</code> is greater than\n95%, send 1 request until the <code>uHeaCoiSet</code> is less than 85%.\n</li>\n<li>\nElse if the hot water valve position <code>uHeaCoiSet</code> is less than 95%,\nsend 0 request.\n</li>\n</ol>\n<h4>If there is a hot-water coil and heating hot-water plant, heating hot-water\nplant reqeusts <code>yHotWatPlaReq</code></h4>\n<p>\nSend the heating hot-water plant that serves the air handling unit a heating hot-water\nplant request as follows:\n</p>\n<ol>\n<li>\nIf the hot water valve position <code>uHeaCoiSet</code> is greater than 95%, send 1\nrequest until the hot water valve position is less than 10%.\n</li>\n<li>\nIf the hot water valve position <code>uHeaCoiSet</code> is less than 95%, send 0 requests.\n</li>\n</ol>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nSeptember 18, 2023, by Jianjun Hu:<br/>\nRenamed the connectors <code>uCooCoi_actual</code> and <code>uHeaCoi_actual</code> to <code>uCooCoiSet</code> and <code>uHeaCoiSet</code>.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/3526\\\">issue 3526</a>.\n</li>\n<li>\nDecember 1, 2021, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/SetPoints/PlantRequests.mo",
  "fullMoFilePath": "/home/reituag/gitrepo/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/SetPoints/PlantRequests.mo",
  "checksum": "70ac7c2fe5b07f9298b8de2bf65a89f4"
}