{
  "within": "Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints",
  "class_definition": [
    {
      "class_prefixes": "block",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "ReliefDamper",
          "description_string": "Relief damper control for AHUs using actuated dampers without fan",
          "composition": {
            "element_list": [
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpBuiSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Pa\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"PressureDifference\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "30"
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "12"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Building static pressure difference relative to ambient (positive to pressurize the building)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "true"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "k",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.5"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Gain, applied to building pressure control error normalized with dpBuiSet",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpBui",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Pa\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "displayUnit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Pa\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Building static pressure difference, relative to ambient (positive if pressurized)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 10
                                      },
                                      {
                                        "x": -100,
                                        "y": 50
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 40
                                      },
                                      {
                                        "x": -100,
                                        "y": 80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1SupFan"
                      },
                      "description": {
                        "description_string": "Supply fan status",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -50
                                      },
                                      {
                                        "x": -100,
                                        "y": -10
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -80
                                      },
                                      {
                                        "x": -100,
                                        "y": -40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "yRelDam",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Relief damper commanded position",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -50
                                      },
                                      {
                                        "x": 140,
                                        "y": -10
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -20
                                      },
                                      {
                                        "x": 140,
                                        "y": 20
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "protected_element_list": [
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "swi"
                          },
                          "description": {
                            "description_string": "Check if relief damper should be enabled",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 60,
                                            "y": -40
                                          },
                                          {
                                            "x": 80,
                                            "y": -20
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Subtract",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conErr",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "u1",
                                      "modification": {
                                        "class_modification": [
                                          {
                                            "element_modification_or_replaceable": {
                                              "final": true,
                                              "element_modification": {
                                                "name": "unit",
                                                "modification": {
                                                  "equal": true,
                                                  "expression": {
                                                    "simple_expression": "\"Pa\""
                                                  }
                                                }
                                              }
                                            }
                                          },
                                          {
                                            "element_modification_or_replaceable": {
                                              "element_modification": {
                                                "name": "displayUnit",
                                                "modification": {
                                                  "equal": true,
                                                  "expression": {
                                                    "simple_expression": "\"Pa\""
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        ]
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "u2",
                                      "modification": {
                                        "class_modification": [
                                          {
                                            "element_modification_or_replaceable": {
                                              "final": true,
                                              "element_modification": {
                                                "name": "unit",
                                                "modification": {
                                                  "equal": true,
                                                  "expression": {
                                                    "simple_expression": "\"Pa\""
                                                  }
                                                }
                                              }
                                            }
                                          },
                                          {
                                            "element_modification_or_replaceable": {
                                              "element_modification": {
                                                "name": "displayUnit",
                                                "modification": {
                                                  "equal": true,
                                                  "expression": {
                                                    "simple_expression": "\"Pa\""
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        ]
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "y",
                                      "modification": {
                                        "class_modification": [
                                          {
                                            "element_modification_or_replaceable": {
                                              "final": true,
                                              "element_modification": {
                                                "name": "unit",
                                                "modification": {
                                                  "equal": true,
                                                  "expression": {
                                                    "simple_expression": "\"Pa\""
                                                  }
                                                }
                                              }
                                            }
                                          },
                                          {
                                            "element_modification_or_replaceable": {
                                              "element_modification": {
                                                "name": "displayUnit",
                                                "modification": {
                                                  "equal": true,
                                                  "expression": {
                                                    "simple_expression": "\"Pa\""
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Control error",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -20,
                                            "y": 20
                                          },
                                          {
                                            "x": 0,
                                            "y": 40
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.PID",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conP",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "controllerType",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Buildings.Controls.OBC.CDL.Types.SimpleController.P"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "k"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "reverseActing",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "false"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Building static pressure controller",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 10,
                                            "y": 60
                                          },
                                          {
                                            "x": 30,
                                            "y": 80
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zerDam",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Close damper when disabled",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -80,
                                            "y": -70
                                          },
                                          {
                                            "x": -60,
                                            "y": -50
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "dpBuiSetPoi",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "dpBuiSet"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Building pressure setpoint",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -80,
                                            "y": -10
                                          },
                                          {
                                            "x": -60,
                                            "y": 10
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zer",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Zero constant",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -30,
                                            "y": 60
                                          },
                                          {
                                            "x": -10,
                                            "y": 80
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  }
                ]
              },
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1SupFan"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "swi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -120,
                                      "y": -30
                                    },
                                    {
                                      "x": 58,
                                      "y": -30
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpBuiSetPoi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conErr"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": 0
                                    },
                                    {
                                      "x": -40,
                                      "y": 0
                                    },
                                    {
                                      "x": -40,
                                      "y": 24
                                    },
                                    {
                                      "x": -22,
                                      "y": 24
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conErr"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conP"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u_m"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 2,
                                      "y": 30
                                    },
                                    {
                                      "x": 20,
                                      "y": 30
                                    },
                                    {
                                      "x": 20,
                                      "y": 58
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zer"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conP"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u_s"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -8,
                                      "y": 70
                                    },
                                    {
                                      "x": 8,
                                      "y": 70
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conP"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "swi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 32,
                                      "y": 70
                                    },
                                    {
                                      "x": 50,
                                      "y": 70
                                    },
                                    {
                                      "x": 50,
                                      "y": -22
                                    },
                                    {
                                      "x": 58,
                                      "y": -22
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zerDam"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "swi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -58,
                                      "y": -60
                                    },
                                    {
                                      "x": 50,
                                      "y": -60
                                    },
                                    {
                                      "x": 50,
                                      "y": -38
                                    },
                                    {
                                      "x": 58,
                                      "y": -38
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpBui"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conErr"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -120,
                                      "y": 30
                                    },
                                    {
                                      "x": -60,
                                      "y": 30
                                    },
                                    {
                                      "x": -60,
                                      "y": 36
                                    },
                                    {
                                      "x": -22,
                                      "y": 36
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "swi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "yRelDam"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 82,
                                      "y": -30
                                    },
                                    {
                                      "x": 120,
                                      "y": -30
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"relDam\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -100,
                                    "y": -100
                                  },
                                  {
                                    "x": 100,
                                    "y": 100
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": -100
                                      },
                                      {
                                        "x": 100,
                                        "y": 100
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": 140
                                      },
                                      {
                                        "x": 100,
                                        "y": 100
                                      }
                                    ],
                                    "textString": "\"%name\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -100,
                                    "y": -100
                                  },
                                  {
                                    "x": 100,
                                    "y": 100
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nSequence for controlling actuated relief damper <code>yRelDam</code> for AHUs using\nactuated relief damper without a fan.\nIt is implemented according to Section 5.16.8 of ASHRAE Guideline G36, May 2020.\n</p>\n<ul>\n<li>\nRelief dampers shall be enabled when the associated supply fan is proven on\n(<code>u1SupFan = true</code>), and disabled otherwise.\n</li>\n<li>\nWhen enabled, use a P-only control loop to modulate relief dampers to maintain building\nstatic pressure <code>dpBui</code> at its setpoint, which is by defaul\n<i>12</i> Pa (<i>0.05</i> inchWC).\n</li>\n<li>\nClose damper when disabled.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nMay 20, 2021, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/SetPoints/ReliefDamper.mo",
  "fullMoFilePath": "/home/reituag/gitrepo/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/SetPoints/ReliefDamper.mo",
  "checksum": "c2506a82d894a375fea5759f6e634af3"
}