{
  "within": "Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints",
  "class_definition": [
    {
      "class_prefixes": "block",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "SupplyFan",
          "description_string": "Block to control multi zone VAV AHU supply fan",
          "composition": {
            "element_list": [
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_perZonRehBox",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "false"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Check if there is any VAV-reheat boxes on perimeter zones",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"System configuration\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "iniSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Pa\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"PressureDifference\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "120"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Initial setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "true"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Trim and respond for pressure setpoint\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "minSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Pa\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"PressureDifference\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "25"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Minimum setpoint",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "true"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Trim and respond for pressure setpoint\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "maxSet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Pa\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"PressureDifference\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Duct design maximum static pressure. It is the Max_DSP shown in Section 3.2.1.1 of Guideline 36",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Trim and respond for pressure setpoint\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "delTim",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Time\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "600"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Delay time after which trim and respond is activated",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "true"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Trim and respond for pressure setpoint\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "samplePeriod",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Time\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "120"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Sample period",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "true"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Trim and respond for pressure setpoint\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Integer",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "numIgnReq",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "2"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Number of ignored requests",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "true"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Trim and respond for pressure setpoint\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "triAmo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Pa\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"PressureDifference\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "-12"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Trim amount",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "true"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Trim and respond for pressure setpoint\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "resAmo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Pa\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"PressureDifference\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "15"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Respond amount (must be opposite in to triAmo)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "true"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Trim and respond for pressure setpoint\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "maxRes",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Pa\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"PressureDifference\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "32"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Maximum response per time interval (same sign as resAmo)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "true"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Trim and respond for pressure setpoint\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Controls.OBC.CDL.Types.SimpleController",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "controllerType",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Type of controller",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Fan PID controller\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "k",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Gain of controller, normalized using maxSet",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Fan PID controller\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "Ti",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Time\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "60"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time constant of integrator block",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Fan PID controller\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "controllerType"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PI"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    },
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "controllerType"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PID"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "Td",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Time\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Time constant of derivative block",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Fan PID controller\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": {
                                                "logical_expression": {
                                                  "logical_or": [
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "controllerType"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PD"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    },
                                                    {
                                                      "logical_and": [
                                                        {
                                                          "arithmetic_expressions": [
                                                            {
                                                              "name": "controllerType"
                                                            },
                                                            {
                                                              "name": "Buildings.Controls.OBC.CDL.Types.SimpleController.PID"
                                                            }
                                                          ],
                                                          "relation_operator": "=="
                                                        }
                                                      ]
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "maxSpe",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0.1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Maximum allowed fan speed",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Fan PID controller\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "minSpe",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0.1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Lowest allowed fan speed if fan is on",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Fan PID controller\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "iniSpe",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "minSpe"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.1"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Initial speed when fan is enabled. It has to be greater than the lowest allowed speed",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "__cdl",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "ValueInReference",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Fan PID controller\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uOpeMod"
                      },
                      "description": {
                        "description_string": "System operation mode",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -200,
                                        "y": 100
                                      },
                                      {
                                        "x": -160,
                                        "y": 140
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 60
                                      },
                                      {
                                        "x": -100,
                                        "y": 100
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dpDuc",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"Pa\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "quantity",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"PressureDifference\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Measured duct static pressure",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -200,
                                        "y": -130
                                      },
                                      {
                                        "x": -160,
                                        "y": -90
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -100
                                      },
                                      {
                                        "x": -100,
                                        "y": -60
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.IntegerInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "uZonPreResReq"
                      },
                      "description": {
                        "description_string": "Zone static pressure reset requests",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -200,
                                        "y": -80
                                      },
                                      {
                                        "x": -160,
                                        "y": -40
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -50
                                      },
                                      {
                                        "x": -100,
                                        "y": -10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1SupFan"
                      },
                      "description": {
                        "description_string": "Supply fan command on",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 140,
                                        "y": 50
                                      },
                                      {
                                        "x": 180,
                                        "y": 90
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 50
                                      },
                                      {
                                        "x": 140,
                                        "y": 90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "ySupFan",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Supply fan commanded speed",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 140,
                                        "y": -120
                                      },
                                      {
                                        "x": 180,
                                        "y": -80
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -20
                                      },
                                      {
                                        "x": 140,
                                        "y": 20
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.ASHRAE.G36.Generic.TrimAndRespond",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "staPreSetRes",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "iniSet",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "iniSet"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "minSet",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "minSet"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "maxSet",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "maxSet"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "delTim",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "delTim"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "samplePeriod",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "samplePeriod"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "numIgnReq",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "numIgnReq"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "triAmo",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "triAmo"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "resAmo",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "resAmo"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "maxRes",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "maxRes"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Static pressure setpoint reset using trim and respond logic",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -130,
                                        "y": -60
                                      },
                                      {
                                        "x": -110,
                                        "y": -40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Reals.PIDWithReset",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "conSpe",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "controllerType",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "controllerType"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "k",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "k"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "Ti",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Ti"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "Td",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Td"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "yMax",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "maxSpe"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "yMin",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "minSpe"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "y_reset",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "iniSpe"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Supply fan speed control",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -40,
                                        "y": -80
                                      },
                                      {
                                        "x": -20,
                                        "y": -60
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "protected_element_list": [
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "zerSpe",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Zero fan speed when it becomes OFF",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 20,
                                            "y": -90
                                          },
                                          {
                                            "x": 40,
                                            "y": -70
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Switch",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "swi"
                          },
                          "description": {
                            "description_string": "If fan is OFF, fan speed outputs to zero",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 80,
                                            "y": -90
                                          },
                                          {
                                            "x": 100,
                                            "y": -110
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or1"
                          },
                          "description": {
                            "description_string": "Check whether supply fan should be ON",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 80,
                                            "y": 60
                                          },
                                          {
                                            "x": 100,
                                            "y": 80
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or2"
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "have_perZonRehBox"
                            }
                          },
                          "description": {
                            "description_string": "Setback or warmup mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 20,
                                            "y": 30
                                          },
                                          {
                                            "x": 40,
                                            "y": 50
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or3"
                          },
                          "description": {
                            "description_string": "Cool-down or setup or occupied mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -20,
                                            "y": 90
                                          },
                                          {
                                            "x": 0,
                                            "y": 110
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "con",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "false"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "condition_attribute": {
                            "expression": {
                              "simple_expression": "not have_perZonRehBox"
                            }
                          },
                          "description": {
                            "description_string": "Constant true",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 20,
                                            "y": 0
                                          },
                                          {
                                            "x": 40,
                                            "y": 20
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conInt",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.coolDown"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Cool down mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -120,
                                            "y": 120
                                          },
                                          {
                                            "x": -100,
                                            "y": 140
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conInt4",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.warmUp"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Warm-up mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -120,
                                            "y": 0
                                          },
                                          {
                                            "x": -100,
                                            "y": 20
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conInt1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.setUp"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Set up mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -120,
                                            "y": 90
                                          },
                                          {
                                            "x": -100,
                                            "y": 110
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conInt2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Occupied mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -120,
                                            "y": 60
                                          },
                                          {
                                            "x": -100,
                                            "y": 80
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "conInt3",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.setBack"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Set back mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -120,
                                            "y": 30
                                          },
                                          {
                                            "x": -100,
                                            "y": 50
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Equal",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "intEqu"
                          },
                          "description": {
                            "description_string": "Check if current operation mode is cool-down mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -60,
                                            "y": 120
                                          },
                                          {
                                            "x": -40,
                                            "y": 140
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Equal",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "intEqu1"
                          },
                          "description": {
                            "description_string": "Check if current operation mode is setup mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -60,
                                            "y": 90
                                          },
                                          {
                                            "x": -40,
                                            "y": 110
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Equal",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "intEqu2"
                          },
                          "description": {
                            "description_string": "Check if current operation mode is occupied mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -60,
                                            "y": 60
                                          },
                                          {
                                            "x": -40,
                                            "y": 80
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Equal",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "intEqu3"
                          },
                          "description": {
                            "description_string": "Check if current operation mode is setback mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -60,
                                            "y": 30
                                          },
                                          {
                                            "x": -40,
                                            "y": 50
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Integers.Equal",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "intEqu4"
                          },
                          "description": {
                            "description_string": "Check if current operation mode is warmup mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -60,
                                            "y": 0
                                          },
                                          {
                                            "x": -40,
                                            "y": 20
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Sources.Constant",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "gaiNor",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "k",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "maxSet"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Gain for normalization of controller input",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -130,
                                            "y": -100
                                          },
                                          {
                                            "x": -110,
                                            "y": -80
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Divide",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "norPSet"
                          },
                          "description": {
                            "description_string": "Normalization for pressure set point",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -70,
                                            "y": -80
                                          },
                                          {
                                            "x": -50,
                                            "y": -60
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Reals.Divide",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "norPMea"
                          },
                          "description": {
                            "description_string": "Normalization of pressure measurement",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -70,
                                            "y": -120
                                          },
                                          {
                                            "x": -50,
                                            "y": -100
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Discrete.FirstOrderHold",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "firOrdHol",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "samplePeriod",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "samplePeriod"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Extrapolation through the values of the last two sampled input signals",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -100,
                                            "y": -60
                                          },
                                          {
                                            "x": -80,
                                            "y": -40
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "or4"
                          },
                          "description": {
                            "description_string": "Cool-down or setup or occupied mode",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 20,
                                            "y": 60
                                          },
                                          {
                                            "x": 40,
                                            "y": 80
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  }
                ]
              },
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "or2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "or1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42,
                                      "y": 40
                                    },
                                    {
                                      "x": 60,
                                      "y": 40
                                    },
                                    {
                                      "x": 60,
                                      "y": 62
                                    },
                                    {
                                      "x": 78,
                                      "y": 62
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "or1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1SupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 102,
                                      "y": 70
                                    },
                                    {
                                      "x": 160,
                                      "y": 70
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "or1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPreSetRes"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "uDevSta"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 102,
                                      "y": 70
                                    },
                                    {
                                      "x": 120,
                                      "y": 70
                                    },
                                    {
                                      "x": 120,
                                      "y": -8
                                    },
                                    {
                                      "x": -150,
                                      "y": -8
                                    },
                                    {
                                      "x": -150,
                                      "y": -42
                                    },
                                    {
                                      "x": -132,
                                      "y": -42
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "or1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "swi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 102,
                                      "y": 70
                                    },
                                    {
                                      "x": 120,
                                      "y": 70
                                    },
                                    {
                                      "x": 120,
                                      "y": -8
                                    },
                                    {
                                      "x": 0,
                                      "y": -8
                                    },
                                    {
                                      "x": 0,
                                      "y": -100
                                    },
                                    {
                                      "x": 78,
                                      "y": -100
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conSpe"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "swi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18,
                                      "y": -70
                                    },
                                    {
                                      "x": -4,
                                      "y": -70
                                    },
                                    {
                                      "x": -4,
                                      "y": -108
                                    },
                                    {
                                      "x": 78,
                                      "y": -108
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "zerSpe"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "swi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u3"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42,
                                      "y": -80
                                    },
                                    {
                                      "x": 60,
                                      "y": -80
                                    },
                                    {
                                      "x": 60,
                                      "y": -92
                                    },
                                    {
                                      "x": 78,
                                      "y": -92
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "swi"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "ySupFan"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 102,
                                      "y": -100
                                    },
                                    {
                                      "x": 160,
                                      "y": -100
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uZonPreResReq"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "staPreSetRes"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "numOfReq"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -180,
                                      "y": -60
                                    },
                                    {
                                      "x": -148,
                                      "y": -60
                                    },
                                    {
                                      "x": -148,
                                      "y": -58
                                    },
                                    {
                                      "x": -132,
                                      "y": -58
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "con"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "or1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42,
                                      "y": 10
                                    },
                                    {
                                      "x": 60,
                                      "y": 10
                                    },
                                    {
                                      "x": 60,
                                      "y": 62
                                    },
                                    {
                                      "x": 78,
                                      "y": 62
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "intEqu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "or3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -38,
                                      "y": 130
                                    },
                                    {
                                      "x": -30,
                                      "y": 130
                                    },
                                    {
                                      "x": -30,
                                      "y": 100
                                    },
                                    {
                                      "x": -22,
                                      "y": 100
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "intEqu1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "or3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -38,
                                      "y": 100
                                    },
                                    {
                                      "x": -30,
                                      "y": 100
                                    },
                                    {
                                      "x": -30,
                                      "y": 92
                                    },
                                    {
                                      "x": -22,
                                      "y": 92
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conInt"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intEqu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": 130
                                    },
                                    {
                                      "x": -90,
                                      "y": 130
                                    },
                                    {
                                      "x": -90,
                                      "y": 122
                                    },
                                    {
                                      "x": -62,
                                      "y": 122
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conInt1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intEqu1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": 100
                                    },
                                    {
                                      "x": -90,
                                      "y": 100
                                    },
                                    {
                                      "x": -90,
                                      "y": 92
                                    },
                                    {
                                      "x": -62,
                                      "y": 92
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conInt2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intEqu2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": 70
                                    },
                                    {
                                      "x": -90,
                                      "y": 70
                                    },
                                    {
                                      "x": -90,
                                      "y": 62
                                    },
                                    {
                                      "x": -62,
                                      "y": 62
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conInt3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intEqu3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": 40
                                    },
                                    {
                                      "x": -90,
                                      "y": 40
                                    },
                                    {
                                      "x": -90,
                                      "y": 32
                                    },
                                    {
                                      "x": -62,
                                      "y": 32
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conInt4"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intEqu4"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -98,
                                      "y": 10
                                    },
                                    {
                                      "x": -90,
                                      "y": 10
                                    },
                                    {
                                      "x": -90,
                                      "y": 2
                                    },
                                    {
                                      "x": -62,
                                      "y": 2
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uOpeMod"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intEqu"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -180,
                                      "y": 120
                                    },
                                    {
                                      "x": -140,
                                      "y": 120
                                    },
                                    {
                                      "x": -140,
                                      "y": 150
                                    },
                                    {
                                      "x": -80,
                                      "y": 150
                                    },
                                    {
                                      "x": -80,
                                      "y": 130
                                    },
                                    {
                                      "x": -62,
                                      "y": 130
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uOpeMod"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intEqu1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -180,
                                      "y": 120
                                    },
                                    {
                                      "x": -140,
                                      "y": 120
                                    },
                                    {
                                      "x": -140,
                                      "y": 150
                                    },
                                    {
                                      "x": -80,
                                      "y": 150
                                    },
                                    {
                                      "x": -80,
                                      "y": 100
                                    },
                                    {
                                      "x": -62,
                                      "y": 100
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uOpeMod"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intEqu2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -180,
                                      "y": 120
                                    },
                                    {
                                      "x": -140,
                                      "y": 120
                                    },
                                    {
                                      "x": -140,
                                      "y": 150
                                    },
                                    {
                                      "x": -80,
                                      "y": 150
                                    },
                                    {
                                      "x": -80,
                                      "y": 70
                                    },
                                    {
                                      "x": -62,
                                      "y": 70
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uOpeMod"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intEqu3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -180,
                                      "y": 120
                                    },
                                    {
                                      "x": -140,
                                      "y": 120
                                    },
                                    {
                                      "x": -140,
                                      "y": 150
                                    },
                                    {
                                      "x": -80,
                                      "y": 150
                                    },
                                    {
                                      "x": -80,
                                      "y": 40
                                    },
                                    {
                                      "x": -62,
                                      "y": 40
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "uOpeMod"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "intEqu4"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -180,
                                      "y": 120
                                    },
                                    {
                                      "x": -140,
                                      "y": 120
                                    },
                                    {
                                      "x": -140,
                                      "y": 150
                                    },
                                    {
                                      "x": -80,
                                      "y": 150
                                    },
                                    {
                                      "x": -80,
                                      "y": 10
                                    },
                                    {
                                      "x": -62,
                                      "y": 10
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 127,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "intEqu3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "or2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -38,
                                      "y": 40
                                    },
                                    {
                                      "x": 18,
                                      "y": 40
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "intEqu4"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "or2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -38,
                                      "y": 10
                                    },
                                    {
                                      "x": 0,
                                      "y": 10
                                    },
                                    {
                                      "x": 0,
                                      "y": 32
                                    },
                                    {
                                      "x": 18,
                                      "y": 32
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "norPSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conSpe"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u_s"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -48,
                                      "y": -70
                                    },
                                    {
                                      "x": -42,
                                      "y": -70
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "norPMea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "conSpe"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u_m"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -48,
                                      "y": -110
                                    },
                                    {
                                      "x": -30,
                                      "y": -110
                                    },
                                    {
                                      "x": -30,
                                      "y": -82
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "staPreSetRes"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "firOrdHol"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -108,
                                      "y": -50
                                    },
                                    {
                                      "x": -102,
                                      "y": -50
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "conSpe"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "trigger"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "or1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -36,
                                      "y": -82
                                    },
                                    {
                                      "x": -36,
                                      "y": -100
                                    },
                                    {
                                      "x": 0,
                                      "y": -100
                                    },
                                    {
                                      "x": 0,
                                      "y": -8
                                    },
                                    {
                                      "x": 120,
                                      "y": -8
                                    },
                                    {
                                      "x": 120,
                                      "y": 70
                                    },
                                    {
                                      "x": 102,
                                      "y": 70
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "gaiNor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "norPSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -108,
                                      "y": -90
                                    },
                                    {
                                      "x": -92,
                                      "y": -90
                                    },
                                    {
                                      "x": -92,
                                      "y": -76
                                    },
                                    {
                                      "x": -72,
                                      "y": -76
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dpDuc"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "norPMea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -180,
                                      "y": -110
                                    },
                                    {
                                      "x": -80,
                                      "y": -110
                                    },
                                    {
                                      "x": -80,
                                      "y": -104
                                    },
                                    {
                                      "x": -72,
                                      "y": -104
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "gaiNor"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "norPMea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -108,
                                      "y": -90
                                    },
                                    {
                                      "x": -92,
                                      "y": -90
                                    },
                                    {
                                      "x": -92,
                                      "y": -116
                                    },
                                    {
                                      "x": -72,
                                      "y": -116
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "firOrdHol"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "norPSet"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -78,
                                      "y": -50
                                    },
                                    {
                                      "x": -76,
                                      "y": -50
                                    },
                                    {
                                      "x": -76,
                                      "y": -64
                                    },
                                    {
                                      "x": -72,
                                      "y": -64
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "intEqu2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "or4"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -38,
                                      "y": 70
                                    },
                                    {
                                      "x": 18,
                                      "y": 70
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "or4"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "or1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 42,
                                      "y": 70
                                    },
                                    {
                                      "x": 78,
                                      "y": 70
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "or3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "or4"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 2,
                                      "y": 100
                                    },
                                    {
                                      "x": 10,
                                      "y": 100
                                    },
                                    {
                                      "x": 10,
                                      "y": 62
                                    },
                                    {
                                      "x": 18,
                                      "y": 62
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"conSupFan\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -160,
                                    "y": -140
                                  },
                                  {
                                    "x": 140,
                                    "y": 160
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -156,
                                        "y": -22
                                      },
                                      {
                                        "x": 134,
                                        "y": -128
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 215,
                                      "g": 215,
                                      "b": 215
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -158,
                                        "y": 158
                                      },
                                      {
                                        "x": 132,
                                        "y": 2
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 215,
                                      "g": 215,
                                      "b": 215
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 42,
                                        "y": 156
                                      },
                                      {
                                        "x": 124,
                                        "y": 134
                                      }
                                    ],
                                    "textString": "\"Check current operation mode\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "horizontalAlignment": "TextAlignment.Left",
                                    "fillColor": {
                                      "r": 215,
                                      "g": 215,
                                      "b": 215
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 54,
                                        "y": -26
                                      },
                                      {
                                        "x": 124,
                                        "y": -38
                                      }
                                    ],
                                    "textString": "\"Reset pressure setpoint\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "horizontalAlignment": "TextAlignment.Left",
                                    "fillColor": {
                                      "r": 215,
                                      "g": 215,
                                      "b": 215
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -34,
                                        "y": -106
                                      },
                                      {
                                        "x": 20,
                                        "y": -136
                                      }
                                    ],
                                    "textString": "\"Control fan speed\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 215,
                                      "g": 215,
                                      "b": 215
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 42,
                                        "y": 142
                                      },
                                      {
                                        "x": 96,
                                        "y": 126
                                      }
                                    ],
                                    "textString": "\"Check fan on or off\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "horizontalAlignment": "TextAlignment.Left",
                                    "fillColor": {
                                      "r": 215,
                                      "g": 215,
                                      "b": 215
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -102,
                                        "y": 140
                                      },
                                      {
                                        "x": 96,
                                        "y": 118
                                      }
                                    ],
                                    "textString": "\"%name\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    }
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": 100
                                      },
                                      {
                                        "x": 100,
                                        "y": -100
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 223,
                                      "g": 211,
                                      "b": 169
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -96,
                                        "y": 90
                                      },
                                      {
                                        "x": -54,
                                        "y": 70
                                      }
                                    ],
                                    "textString": "\"uOpeMod\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -96,
                                        "y": -16
                                      },
                                      {
                                        "x": -44,
                                        "y": -44
                                      }
                                    ],
                                    "textString": "\"uZonPreResReq\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -96,
                                        "y": -70
                                      },
                                      {
                                        "x": -60,
                                        "y": -90
                                      }
                                    ],
                                    "textString": "\"dpDuc\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 52,
                                        "y": 10
                                      },
                                      {
                                        "x": 94,
                                        "y": -10
                                      }
                                    ],
                                    "textString": "\"ySupFan\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    }
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 52,
                                        "y": 80
                                      },
                                      {
                                        "x": 94,
                                        "y": 60
                                      }
                                    ],
                                    "textString": "\"y1SupFan\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 127
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nSupply fan control for a multi zone VAV AHU according to Section 5.16.1 of \nASHRAE Guideline G36, May 2020.\n</p>\n<h4>Supply fan start/stop</h4>\n<ul>\n<li>Supply fan shall run when system is in the Cool-down, Setup, or Occupied mode</li>\n<li>If there are any VAV-reheat boxes on perimeter zones, supply fan shall also\nrun when system is in Setback or Warmup mode</li>\n</ul>\n<h4>Static pressure setpoint reset</h4>\n<p>\nStatic pressure setpoint shall be reset using trim-respond logic using following\nparameters as a starting point:\n</p>\n<table summary=\\\"summary\\\" border=\\\"1\\\">\n<tr><th> Variable </th> <th> Value </th> <th> Definition </th> </tr>\n<tr><td>Device</td><td>AHU Supply Fan</td> <td>Associated device</td></tr>\n<tr><td>SP0</td><td><code>iniSet</code></td><td>Initial setpoint</td></tr>\n<tr><td>SPmin</td><td><code>minSet</code></td><td>Minimum setpoint</td></tr>\n<tr><td>SPmax</td><td><code>maxSet</code></td><td>Maximum setpoint</td></tr>\n<tr><td>Td</td><td><code>delTim</code></td><td>Delay timer</td></tr>\n<tr><td>T</td><td><code>samplePeriod</code></td><td>Time step</td></tr>\n<tr><td>I</td><td><code>numIgnReq</code></td><td>Number of ignored requests</td></tr>\n<tr><td>R</td><td><code>uZonPreResReq</code></td><td>Number of requests</td></tr>\n<tr><td>SPtrim</td><td><code>triAmo</code></td><td>Trim amount</td></tr>\n<tr><td>SPres</td><td><code>resAmo</code></td><td>Respond amount</td></tr>\n<tr><td>SPres_max</td><td><code>maxRes</code></td><td>Maximum response per time interval</td></tr>\n</table>\n<br/>\n<h4>Static pressure control</h4>\n<p>\nSupply fan speed is controlled with a PI controller to maintain duct static pressure at setpoint\nwhen the fan is proven on. The setpoint for the PI controller and the measured\nduct static pressure are normalized with the maximum design static presssure\n<code>maxSet</code>.\nWhere the zone groups served by the system are small,\nprovide multiple sets of gains that are used in the control loop as a function\nof a load indicator (such as supply fan airflow rate, the area of the zone groups\nthat are occupied, etc.).\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nAugust 23, 2023, by Jianjun Hu:<br/>\nAdded parameter to set the initial fan speed.\n</li>\n<li>\nAugust 1, 2020, by Jianjun Hu:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/SetPoints/SupplyFan.mo",
  "fullMoFilePath": "/home/reituag/gitrepo/modelica-buildings/Buildings/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/SetPoints/SupplyFan.mo",
  "checksum": "8a7530df5f5550867b0470a822a94665"
}