{
  "within": "Buildings.Fluid.HeatExchangers.BaseClasses",
  "class_definition": [
    {
      "class_prefixes": "model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "HADryCoil",
          "description_string": "Sensible convective heat transfer model for air to water coil",
          "composition": {
            "element_list": [
              {
                "extends_clause": {
                  "name": "Modelica.Blocks.Icons.Block"
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.ThermalConductance",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "UA_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Thermal conductance at nominal flow",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"General\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.MassFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "m_flow_nominal_w"
                      },
                      "description": {
                        "description_string": "Water mass flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"General\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.MassFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "m_flow_nominal_a"
                      },
                      "description": {
                        "description_string": "Air mass flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"General\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "m1_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"kg/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Mass flow rate medium 1",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": 60
                                      },
                                      {
                                        "x": -100,
                                        "y": 80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "m2_flow",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"kg/s\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Mass flow rate medium 2",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": -80
                                      },
                                      {
                                        "x": -100,
                                        "y": -60
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "T_1",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Temperature medium 1",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": 20
                                      },
                                      {
                                        "x": -100,
                                        "y": 40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "T_2",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"K\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Temperature medium 2",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -120,
                                        "y": -40
                                      },
                                      {
                                        "x": -100,
                                        "y": -20
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "hA_1",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"W/K\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Convective heat transfer medium 1",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 60
                                      },
                                      {
                                        "x": 120,
                                        "y": 80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Blocks.Interfaces.RealOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "hA_2",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"W/K\""
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Convective heat transfer medium 2",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -80
                                      },
                                      {
                                        "x": 120,
                                        "y": -60
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "r_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.5"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Ratio between air-side and water-side convective heat transfer coefficient",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"General\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.ThermalConductance",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "hA_nominal_w",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "UA_nominal*(r_nominal +1)/r_nominal"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Water side convective heat transfer coefficient",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"General\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.ThermalConductance",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "hA_nominal_a",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "r_nominal*hA_nominal_w"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Air side convective heat transfer coefficient, including fin resistance",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"General\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "n_w",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.85"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Water-side exponent for convective heat transfer coefficient, h~m_flow^n"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "n_a",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "0.8"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Air-side exponent for convective heat transfer coefficient, h~m_flow^n"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.Temperature",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "T0_w",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": {
                              "function_call": {
                                "name": "Modelica.Units.Conversions.from_degC",
                                "arguments": [
                                  {
                                    "name": "20"
                                  }
                                ]
                              }
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Water temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"General\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.Temperature",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "T0_a",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": {
                              "function_call": {
                                "name": "Modelica.Units.Conversions.from_degC",
                                "arguments": [
                                  {
                                    "name": "20"
                                  }
                                ]
                              }
                            }
                          }
                        }
                      },
                      "description": {
                        "description_string": "Air temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"General\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal condition\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "waterSideFlowDependent",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "true"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Set to false to make water-side hA independent of mass flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Advanced\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Modeling detail\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "airSideFlowDependent",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "true"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Set to false to make air-side hA independent of mass flow rate",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Advanced\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Modeling detail\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "waterSideTemperatureDependent",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "true"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Set to false to make water-side hA independent of temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Advanced\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Modeling detail\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "airSideTemperatureDependent",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "true"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Set to false to make air-side hA independent of temperature",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Advanced\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Modeling detail\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "protected_element_list": [
                  {
                    "component_clause": {
                      "type_specifier": "Real",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "x_a",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "min",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Factor for air side temperature dependent variation of heat transfer coefficient"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Real",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "x_w",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "min",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Factor for water side temperature dependent variation of heat transfer coefficient"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Real",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "s_w",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "min",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "fixed",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "false"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Coefficient for temperature dependence of water side heat transfer coefficient"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Real",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "fm_w"
                          },
                          "description": {
                            "description_string": "Fraction of actual to nominal mass flow rate"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Real",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "fm_a"
                          },
                          "description": {
                            "description_string": "Fraction of actual to nominal mass flow rate"
                          }
                        }
                      ]
                    }
                  }
                ]
              },
              {
                "equation_section": {
                  "initial": true,
                  "equation": [
                    {
                      "assignment_equation": {
                        "lhs": "s_w",
                        "rhs": {
                          "if_expression": {
                            "if_elseif": [
                              {
                                "condition": {
                                  "simple_expression": "waterSideTemperatureDependent"
                                },
                                "then": {
                                  "simple_expression": "0.014/(1 +0.014*Modelica.Units.Conversions.to_degC(T0_w))"
                                }
                              }
                            ],
                            "else_expression": {
                              "simple_expression": "1"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "equation_section": {
                  "equation": [
                    {
                      "assignment_equation": {
                        "lhs": "fm_w",
                        "rhs": {
                          "if_expression": {
                            "if_elseif": [
                              {
                                "condition": {
                                  "simple_expression": "waterSideFlowDependent"
                                },
                                "then": {
                                  "simple_expression": "m1_flow/m_flow_nominal_w"
                                }
                              }
                            ],
                            "else_expression": {
                              "simple_expression": "1"
                            }
                          }
                        }
                      }
                    },
                    {
                      "assignment_equation": {
                        "lhs": "fm_a",
                        "rhs": {
                          "if_expression": {
                            "if_elseif": [
                              {
                                "condition": {
                                  "simple_expression": "airSideFlowDependent"
                                },
                                "then": {
                                  "simple_expression": "m2_flow/m_flow_nominal_a"
                                }
                              }
                            ],
                            "else_expression": {
                              "simple_expression": "1"
                            }
                          }
                        }
                      }
                    },
                    {
                      "assignment_equation": {
                        "lhs": "x_w",
                        "rhs": {
                          "if_expression": {
                            "if_elseif": [
                              {
                                "condition": {
                                  "simple_expression": "waterSideTemperatureDependent"
                                },
                                "then": {
                                  "simple_expression": "1 +s_w*(T_1 -T0_w)"
                                }
                              }
                            ],
                            "else_expression": {
                              "simple_expression": "1"
                            }
                          }
                        }
                      }
                    },
                    {
                      "assignment_equation": {
                        "lhs": "x_a",
                        "rhs": {
                          "if_expression": {
                            "if_elseif": [
                              {
                                "condition": {
                                  "simple_expression": "airSideTemperatureDependent"
                                },
                                "then": {
                                  "simple_expression": "1 +0.00078532*(T_2 -T0_a)"
                                }
                              }
                            ],
                            "else_expression": {
                              "simple_expression": "1"
                            }
                          }
                        }
                      }
                    },
                    {
                      "if_equation": {
                        "if_elseif": [
                          {
                            "condition": {
                              "simple_expression": "waterSideFlowDependent"
                            },
                            "then": [
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "hA_1",
                                    "rhs": {
                                      "simple_expression": "x_w*hA_nominal_w*Buildings.Utilities.Math.Functions.regNonZeroPower(fm_w,n_w,0.1)"
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        ],
                        "else_equation": [
                          {
                            "assignment_equation": {
                              "lhs": "hA_1",
                              "rhs": {
                                "simple_expression": "x_w*hA_nominal_w"
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "if_equation": {
                        "if_elseif": [
                          {
                            "condition": {
                              "simple_expression": "airSideFlowDependent"
                            },
                            "then": [
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "hA_2",
                                    "rhs": {
                                      "simple_expression": "x_a*hA_nominal_a*Buildings.Utilities.Math.Functions.regNonZeroPower(fm_a,n_a,0.1)"
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        ],
                        "else_equation": [
                          {
                            "assignment_equation": {
                              "lhs": "hA_2",
                              "rhs": {
                                "simple_expression": "x_a*hA_nominal_a"
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nModel for sensible convective heat transfer coefficients for an air to water coil.\n</p>\n<p>\nThis model computes the convective heat transfer coefficient\nfor an air to water coil.\nThe parameters allow a user to enable or disable, individually\nfor each medium, the mass flow and/or the temperature dependence\nof the convective heat transfer coefficients.\nFor a detailed explanation of the equation, see\nthe references below.\n</p>\n<h4>References</h4>\n<ul>\n<li>\nWetter Michael,\n<a href=\\\"http://www.osti.gov/energycitations/product.biblio.jsp?osti_id=7353\\\">\nSimulation model finned water-air-coil without condensation</a>,\nLBNL-42355,\nLawrence Berkeley National Laboratory,\nBerkeley, CA, 1999.\n</li>\n<li>\nWetter Michael,\n<a href=\\\"http://www.osti.gov/energycitations/product.biblio.jsp?osti_id=7352\\\">\nSimulation model air-to-air plate heat exchanger</a>,\nLBNL-42354,\nLawrence Berkeley National Laboratory,\nBerkeley, CA, 1999.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nApril 9, 2017, by Michael Wetter:<br/>\nCorrected coefficient in Taylor expansion of <code>x_a</code>.<br/>\nThis is for\n<a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/698\\\">#698</a>.\n</li>\n<li>\nJune 8, 2010, by Michael Wetter:<br/>\nFixed bug in computation of <code>s_w</code>.\nThe old implementation used the current inlet water temperature instead\nof the design condition that corresponds to <code>UA_nominal</code>.\n</li>\n<li>\nApril 16, 2008, by Michael Wetter:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -100,
                                    "y": -100
                                  },
                                  {
                                    "x": 100,
                                    "y": 100
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -60,
                                        "y": 90
                                      },
                                      {
                                        "x": 66,
                                        "y": 0
                                      }
                                    ],
                                    "textString": "\"hA\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -32,
                                        "y": -10
                                      },
                                      {
                                        "x": -12,
                                        "y": -32
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 34,
                                        "y": -10
                                      },
                                      {
                                        "x": 54,
                                        "y": -32
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 0,
                                        "y": -10
                                      },
                                      {
                                        "x": 20,
                                        "y": -32
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -64,
                                        "y": -10
                                      },
                                      {
                                        "x": -44,
                                        "y": -32
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -48,
                                        "y": -40
                                      },
                                      {
                                        "x": -28,
                                        "y": -62
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -16,
                                        "y": -40
                                      },
                                      {
                                        "x": 4,
                                        "y": -62
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 16,
                                        "y": -40
                                      },
                                      {
                                        "x": 36,
                                        "y": -62
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 50,
                                        "y": -40
                                      },
                                      {
                                        "x": 70,
                                        "y": -62
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -68,
                                        "y": -66
                                      },
                                      {
                                        "x": -48,
                                        "y": -88
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -36,
                                        "y": -66
                                      },
                                      {
                                        "x": -16,
                                        "y": -88
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -4,
                                        "y": -66
                                      },
                                      {
                                        "x": 16,
                                        "y": -88
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Ellipse",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 30,
                                        "y": -66
                                      },
                                      {
                                        "x": 50,
                                        "y": -88
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo",
  "fullMoFilePath": "/home/reituag/gitrepo/modelica-buildings/Buildings/Fluid/HeatExchangers/BaseClasses/HADryCoil.mo",
  "checksum": "a659cdf59a7389dfe32ac537b5595638"
}