{
  "within": "Buildings.Fluid.HeatExchangers",
  "class_definition": [
    {
      "class_prefixes": "model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "WetCoilEffectivenessNTU",
          "description_string": "Heat exchanger with effectiveness - NTU relation and with moisture condensation",
          "composition": {
            "element_list": [
              {
                "extends_clause": {
                  "name": "Buildings.Fluid.Interfaces.PartialFourPortInterface",
                  "class_modification": [
                    {
                      "element_redeclaration": {
                        "element_replaceable": {
                          "short_class_definition": {
                            "class_prefixes": "package",
                            "short_class_specifier": {
                              "identifier": "Medium2",
                              "value": {
                                "name": "Buildings.Media.Air"
                              }
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "extends_clause": {
                  "name": "Buildings.Fluid.Interfaces.FourPortFlowResistanceParameters",
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "computeFlowResistance1",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "true"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "computeFlowResistance2",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "true"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "import_clause": {
                  "identifier": "con",
                  "name": "Buildings.Fluid.Types.HeatExchangerConfiguration"
                }
              },
              {
                "import_clause": {
                  "identifier": "flo",
                  "name": "Buildings.Fluid.Types.HeatExchangerFlowRegime"
                }
              },
              {
                "component_clause": {
                  "type_prefix": "constant",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "use_dynamicFlowRegime",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "false"
                          }
                        }
                      },
                      "description": {
                        "description_string": "If true, flow regime is determined using actual flow rates"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Buildings.Fluid.Types.HeatExchangerConfiguration",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "configuration",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "con.CounterFlow"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Heat exchanger configuration"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "r_nominal",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "2/3"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Ratio between air-side and water-side convective heat transfer coefficient"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "use_Q_flow_nominal",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "false"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Set to true to specify Q_flow_nominal and inlet conditions, or to false to specify UA_nominal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal thermal performance\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.HeatFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "Q_flow_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "fixed",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "use_Q_flow_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Nominal heat flow rate (positive for heat transfer from 1 to 2)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal thermal performance\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "use_Q_flow_nominal"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.Temperature",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "T_a1_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "fixed",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "use_Q_flow_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Water inlet temperature at a rated condition",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal thermal performance\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "use_Q_flow_nominal"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.Temperature",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "T_a2_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "fixed",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "use_Q_flow_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Air inlet temperature at a rated condition",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal thermal performance\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "use_Q_flow_nominal"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.MassFraction",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "w_a2_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0.01"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "fixed",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "use_Q_flow_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Humidity ratio of inlet air at a rated condition (in kg/kg dry air)",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal thermal performance\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "use_Q_flow_nominal"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Units.SI.ThermalConductance",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "UA_nominal",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "fixed",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "not use_Q_flow_nominal"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "start",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1/(1/10 +1/20)"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Thermal conductance at nominal flow, used to compute heat capacity",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Nominal thermal performance\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "not use_Q_flow_nominal"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Modelica.Fluid.Types.Dynamics",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "energyDynamics",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Modelica.Fluid.Types.Dynamics.SteadyState"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Type of energy balance: dynamic (3 initialization options) or steady state",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "tab",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Dynamics\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Conservation equations\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Units.SI.HeatFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "Q1_flow",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "-dryWetCalcs.QTot_flow"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Heat input into water stream (positive if air is cooled)"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Units.SI.HeatFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "Q2_flow",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "dryWetCalcs.QTot_flow"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Total heat input into air stream (negative if air is cooled)"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Units.SI.HeatFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "QSen2_flow",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "dryWetCalcs.QSen_flow"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Sensible heat input into air stream (negative if air is cooled)"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Units.SI.HeatFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "QLat2_flow",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "Buildings.Utilities.Psychrometrics.Constants.h_fg*mWat_flow"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Latent heat input into air (negative if air is dehumidified)"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "SHR",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "QSen2_flow/noEvent(if ([object Object]) then Q2_flow else 1)"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Sensible to total heat ratio"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.Units.SI.MassFlowRate",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "mWat_flow",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "dryWetCalcs.mCon_flow"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Water flow rate of condensate removed from the air stream"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dryFra",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"1\""
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "max",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "dryWetCalcs.dryFra"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Dry fraction, 0.3 means condensation occurs at 30% heat exchange length from air inlet"
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "protected_element_list": [
                  {
                    "final": true,
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Modelica.Units.SI.MassFraction",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "X_w_a2_nominal",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "w_a2_nominal/(1 +w_a2_nominal)"
                              }
                            }
                          },
                          "description": {
                            "description_string": "Water mass fraction of inlet air at a rated condition (in kg/kg total air)"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Boolean",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "waterSideFlowDependent",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "true"
                              }
                            }
                          },
                          "description": {
                            "description_string": "Set to false to make water-side hA independent of mass flow rate",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "Dialog",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_modification_or_replaceable": {
                                            "element_modification": {
                                              "name": "tab",
                                              "modification": {
                                                "equal": true,
                                                "expression": {
                                                  "simple_expression": "\"Heat transfer\""
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Boolean",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "airSideFlowDependent",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "true"
                              }
                            }
                          },
                          "description": {
                            "description_string": "Set to false to make air-side hA independent of mass flow rate",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "Dialog",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_modification_or_replaceable": {
                                            "element_modification": {
                                              "name": "tab",
                                              "modification": {
                                                "equal": true,
                                                "expression": {
                                                  "simple_expression": "\"Heat transfer\""
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Boolean",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "waterSideTemperatureDependent",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "false"
                              }
                            }
                          },
                          "description": {
                            "description_string": "Set to false to make water-side hA independent of temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "Dialog",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_modification_or_replaceable": {
                                            "element_modification": {
                                              "name": "tab",
                                              "modification": {
                                                "equal": true,
                                                "expression": {
                                                  "simple_expression": "\"Heat transfer\""
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Boolean",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "airSideTemperatureDependent",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "false"
                              }
                            }
                          },
                          "description": {
                            "description_string": "Set to false to make air-side hA independent of temperature",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "Dialog",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_modification_or_replaceable": {
                                            "element_modification": {
                                              "name": "tab",
                                              "modification": {
                                                "equal": true,
                                                "expression": {
                                                  "simple_expression": "\"Heat transfer\""
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Real",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "delta",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "0.01"
                              }
                            }
                          },
                          "description": {
                            "description_string": "Parameter for normalization"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Real",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "delta1",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "0.1"
                              }
                            }
                          },
                          "description": {
                            "description_string": "Parameter for normalization"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Real",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "fac1",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": {
                                  "function_call": {
                                    "name": "Buildings.Utilities.Math.Functions.smoothMin",
                                    "arguments": [
                                      {
                                        "name": "(1/delta*m1_flow/m1_flow_nominal)^2"
                                      },
                                      {
                                        "name": "1,delta1"
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Real",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "fac2",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": {
                                  "function_call": {
                                    "name": "Buildings.Utilities.Math.Functions.smoothMin",
                                    "arguments": [
                                      {
                                        "name": "(1/delta*m2_flow/m2_flow_nominal)^2"
                                      },
                                      {
                                        "name": "1,delta1"
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Real",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "Qfac",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "fac1*fac2"
                              }
                            }
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Fluid.HeatExchangers.BaseClasses.WetCoilUARated",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "UAFroRated",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "use_Q_flow_nominal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "use_Q_flow_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "QTot_flow",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Q_flow_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "UA",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "UA_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "r_nominal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "r_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "TAirIn",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "T_a2_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "X_wAirIn",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "X_w_a2_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "TWatIn",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "T_a1_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "mAir_flow",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "m2_flow_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "mWat_flow",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "m1_flow_nominal"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Model that computes UA_nominal"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Fluid.HeatExchangers.HeaterCooler_u",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "heaCoo",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_redeclaration": {
                                    "final": true,
                                    "short_class_definition": {
                                      "class_prefixes": "package",
                                      "short_class_specifier": {
                                        "identifier": "Medium",
                                        "value": {
                                          "name": "Medium1"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "dp_nominal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "dp1_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "m_flow_nominal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "m1_flow_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "energyDynamics",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "energyDynamics"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "Q_flow_nominal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "-1"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "u",
                                      "modification": {
                                        "class_modification": [
                                          {
                                            "element_modification_or_replaceable": {
                                              "final": true,
                                              "element_modification": {
                                                "name": "unit",
                                                "modification": {
                                                  "equal": true,
                                                  "expression": {
                                                    "simple_expression": "\"W\""
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Heat exchange with water stream",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 60,
                                            "y": 50
                                          },
                                          {
                                            "x": 80,
                                            "y": 70
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Fluid.Humidifiers.Humidifier_u",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "heaCooHum_u",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_redeclaration": {
                                    "final": true,
                                    "short_class_definition": {
                                      "class_prefixes": "package",
                                      "short_class_specifier": {
                                        "identifier": "Medium",
                                        "value": {
                                          "name": "Medium2"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "mWat_flow_nominal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "dp_nominal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "dp2_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "m_flow_nominal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "m2_flow_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "energyDynamics",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "energyDynamics"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "u",
                                      "modification": {
                                        "class_modification": [
                                          {
                                            "element_modification_or_replaceable": {
                                              "final": true,
                                              "element_modification": {
                                                "name": "unit",
                                                "modification": {
                                                  "equal": true,
                                                  "expression": {
                                                    "simple_expression": "\"kg/s\""
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Heat and moisture exchange with air stream",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -60,
                                            "y": -70
                                          },
                                          {
                                            "x": -80,
                                            "y": -50
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Fluid.HeatExchangers.BaseClasses.HADryCoil",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "hA",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "UA_nominal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "UA_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "m_flow_nominal_a",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "m2_flow_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "m_flow_nominal_w",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "m1_flow_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "waterSideTemperatureDependent",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "waterSideTemperatureDependent"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "waterSideFlowDependent",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "waterSideFlowDependent"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "airSideTemperatureDependent",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "airSideTemperatureDependent"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "airSideFlowDependent",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "airSideFlowDependent"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "r_nominal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "r_nominal"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Model for convective heat transfer coefficient",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -68,
                                            "y": -13
                                          },
                                          {
                                            "x": -50,
                                            "y": 9
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Buildings.Fluid.HeatExchangers.BaseClasses.WetCoilDryWetRegime",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "dryWetCalcs",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "fullyWet",
                                      "modification": {
                                        "class_modification": [
                                          {
                                            "element_modification_or_replaceable": {
                                              "element_modification": {
                                                "name": "hAirOut",
                                                "modification": {
                                                  "class_modification": [
                                                    {
                                                      "element_modification_or_replaceable": {
                                                        "element_modification": {
                                                          "name": "start",
                                                          "modification": {
                                                            "equal": true,
                                                            "expression": {
                                                              "simple_expression": "Medium2.h_default"
                                                            }
                                                          }
                                                        }
                                                      }
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        ]
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "cfg",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "flowRegime"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "mWat_flow_nominal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "m1_flow_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "mAir_flow_nominal",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "m2_flow_nominal"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "Qfac",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "Qfac"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Dry/wet calculations block",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -20,
                                            "y": -40
                                          },
                                          {
                                            "x": 60,
                                            "y": 40
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Blocks.Sources.RealExpression",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "cp_a1Exp",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "y",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "function_call": {
                                              "name": "Medium1.specificHeatCapacityCp",
                                              "arguments": [
                                                {
                                                  "name": "state_a1_inflow"
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Expression for cp of air",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -44,
                                            "y": 18
                                          },
                                          {
                                            "x": -30,
                                            "y": 30
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Blocks.Sources.RealExpression",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "XWat_a2Exp",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "y",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "if_expression": {
                                            "if_elseif": [
                                              {
                                                "condition": {
                                                  "simple_expression": "allowFlowReversal2"
                                                },
                                                "then": {
                                                  "simple_expression": "fra_a2*state_a2_inflow.X[nWat] +fra_b2*state_b2_inflow.X[nWat]"
                                                }
                                              }
                                            ],
                                            "else_expression": {
                                              "simple_expression": "state_a2_inflow.X[nWat]"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Expression for XWat",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -44,
                                            "y": -2
                                          },
                                          {
                                            "x": -30,
                                            "y": 10
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Blocks.Sources.RealExpression",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "p_a2Exp",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "y",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "port_a2.p"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Pressure at port a2",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -44,
                                            "y": -10
                                          },
                                          {
                                            "x": -30,
                                            "y": 2
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Blocks.Sources.RealExpression",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "h_a2Exp",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "y",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "if_expression": {
                                            "if_elseif": [
                                              {
                                                "condition": {
                                                  "simple_expression": "allowFlowReversal2"
                                                },
                                                "then": {
                                                  "simple_expression": "fra_a2*Medium2.specificEnthalpy(state_a2_inflow) +fra_b2*Medium2.specificEnthalpy(state_b2_inflow)"
                                                }
                                              }
                                            ],
                                            "else_expression": {
                                              "simple_expression": {
                                                "function_call": {
                                                  "name": "Medium2.specificEnthalpy",
                                                  "arguments": [
                                                    {
                                                      "name": "state_a2_inflow"
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Specific enthalpy at port a2",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -44,
                                            "y": -18
                                          },
                                          {
                                            "x": -30,
                                            "y": -6
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Blocks.Sources.RealExpression",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "cp_a2Exp",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "y",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "function_call": {
                                              "name": "Medium2.specificHeatCapacityCp",
                                              "arguments": [
                                                {
                                                  "name": "state_a2_inflow"
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Specific heat capacity at port a2",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -44,
                                            "y": -30
                                          },
                                          {
                                            "x": -30,
                                            "y": -18
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Blocks.Sources.RealExpression",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "TIn_a1Exp",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "y",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "if_expression": {
                                            "if_elseif": [
                                              {
                                                "condition": {
                                                  "simple_expression": "allowFlowReversal1"
                                                },
                                                "then": {
                                                  "simple_expression": "fra_a1*Medium1.temperature(state_a1_inflow) +fra_b1*Medium1.temperature(state_b1_inflow)"
                                                }
                                              }
                                            ],
                                            "else_expression": {
                                              "simple_expression": {
                                                "function_call": {
                                                  "name": "Medium1.temperature",
                                                  "arguments": [
                                                    {
                                                      "name": "state_a1_inflow"
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Temperature at port a1",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -98,
                                            "y": 16
                                          },
                                          {
                                            "x": -84,
                                            "y": 28
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Blocks.Sources.RealExpression",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "TIn_a2Exp",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "y",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "if_expression": {
                                            "if_elseif": [
                                              {
                                                "condition": {
                                                  "simple_expression": "allowFlowReversal2"
                                                },
                                                "then": {
                                                  "simple_expression": "fra_a2*Medium2.temperature(state_a2_inflow) +fra_b2*Medium2.temperature(state_b2_inflow)"
                                                }
                                              }
                                            ],
                                            "else_expression": {
                                              "simple_expression": {
                                                "function_call": {
                                                  "name": "Medium2.temperature",
                                                  "arguments": [
                                                    {
                                                      "name": "state_a2_inflow"
                                                    }
                                                  ]
                                                }
                                              }
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Temperature at port a2",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -98,
                                            "y": -8
                                          },
                                          {
                                            "x": -84,
                                            "y": 4
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Blocks.Sources.RealExpression",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "m_flow_a1Exp",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "y",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "function_call": {
                                              "name": "Buildings.Utilities.Math.Functions.regNonZeroPower",
                                              "arguments": [
                                                {
                                                  "name": "x=port_a1.m_flow,n=1,delta=delta*m1_flow_nominal"
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Absolute value of mass flow rate on water side",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -98,
                                            "y": 30
                                          },
                                          {
                                            "x": -84,
                                            "y": 42
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Blocks.Sources.RealExpression",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "m_flow_a2Exp",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "final": true,
                                    "element_modification": {
                                      "name": "y",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": {
                                            "function_call": {
                                              "name": "Buildings.Utilities.Math.Functions.regNonZeroPower",
                                              "arguments": [
                                                {
                                                  "name": "x=port_a2.m_flow,n=1,delta=delta*m2_flow_nominal"
                                                }
                                              ]
                                            }
                                          }
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Absolute value of mass flow rate on air side",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": -98,
                                            "y": -36
                                          },
                                          {
                                            "x": -84,
                                            "y": -24
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "final": true,
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Integer",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "nWat",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": {
                                  "function_call": {
                                    "name": "Buildings.Fluid.HeatExchangers.BaseClasses.determineWaterIndex",
                                    "arguments": [
                                      {
                                        "name": "Medium2.substanceNames"
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Index of water"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "flo",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "flowRegime_nominal",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "fixed",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "false"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Heat exchanger flow regime at nominal flow rates"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "flo",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "flowRegime",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "fixed",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "false"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "start",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "flowRegime_nominal"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Heat exchanger flow regime"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "preHea"
                          },
                          "description": {
                            "description_string": "Prescribed heat flow",
                            "annotation": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "Placement": {
                                      "transformation": {
                                        "extent": [
                                          {
                                            "x": 20,
                                            "y": -90
                                          },
                                          {
                                            "x": 0,
                                            "y": -70
                                          }
                                        ]
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Real",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "fra_a1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "min",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "max",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ],
                              "equal": true,
                              "expression": {
                                "if_expression": {
                                  "if_elseif": [
                                    {
                                      "condition": {
                                        "simple_expression": "allowFlowReversal1"
                                      },
                                      "then": {
                                        "simple_expression": {
                                          "function_call": {
                                            "name": "Modelica.Fluid.Utilities.regStep",
                                            "arguments": [
                                              {
                                                "name": "m1_flow"
                                              },
                                              {
                                                "name": "1,0,m1_flow_small"
                                              }
                                            ]
                                          }
                                        }
                                      }
                                    }
                                  ],
                                  "else_expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Fraction of incoming state taken from port a2\n    (used to avoid excessive calls to regStep)"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Real",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "fra_b1",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "min",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "max",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ],
                              "equal": true,
                              "expression": {
                                "if_expression": {
                                  "if_elseif": [
                                    {
                                      "condition": {
                                        "simple_expression": "allowFlowReversal1"
                                      },
                                      "then": {
                                        "simple_expression": "1 -fra_a1"
                                      }
                                    }
                                  ],
                                  "else_expression": {
                                    "simple_expression": "0"
                                  }
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Fraction of incoming state taken from port b2\n    (used to avoid excessive calls to regStep)"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Real",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "fra_a2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "min",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "max",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ],
                              "equal": true,
                              "expression": {
                                "if_expression": {
                                  "if_elseif": [
                                    {
                                      "condition": {
                                        "simple_expression": "allowFlowReversal2"
                                      },
                                      "then": {
                                        "simple_expression": {
                                          "function_call": {
                                            "name": "Modelica.Fluid.Utilities.regStep",
                                            "arguments": [
                                              {
                                                "name": "m2_flow"
                                              },
                                              {
                                                "name": "1,0,m2_flow_small"
                                              }
                                            ]
                                          }
                                        }
                                      }
                                    }
                                  ],
                                  "else_expression": {
                                    "simple_expression": "1"
                                  }
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Fraction of incoming state taken from port a2\n    (used to avoid excessive calls to regStep)"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Real",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "fra_b2",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "min",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "0"
                                        }
                                      }
                                    }
                                  }
                                },
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "max",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "1"
                                        }
                                      }
                                    }
                                  }
                                }
                              ],
                              "equal": true,
                              "expression": {
                                "if_expression": {
                                  "if_elseif": [
                                    {
                                      "condition": {
                                        "simple_expression": "allowFlowReversal2"
                                      },
                                      "then": {
                                        "simple_expression": "1 -fra_a2"
                                      }
                                    }
                                  ],
                                  "else_expression": {
                                    "simple_expression": "0"
                                  }
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Fraction of incoming state taken from port b2\n    (used to avoid excessive calls to regStep)"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Units.SI.ThermalConductance",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "C1_flow",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "abs(m1_flow)*(if allowFlowReversal1 then fra_a1*Medium1.specificHeatCapacityCp(state_a1_inflow) +fra_b1*Medium1.specificHeatCapacityCp(state_b1_inflow) else [object Object])"
                              }
                            }
                          },
                          "description": {
                            "description_string": "Heat capacity flow rate medium 1"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_specifier": "Modelica.Units.SI.ThermalConductance",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "C2_flow",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": "abs(m2_flow)*(if allowFlowReversal2 then fra_a2*Medium2.specificHeatCapacityCp(state_a2_inflow) +fra_b2*Medium2.specificHeatCapacityCp(state_b2_inflow) else [object Object])"
                              }
                            }
                          },
                          "description": {
                            "description_string": "Heat capacity flow rate medium 2"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Modelica.Units.SI.SpecificHeatCapacity",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "cp1_nominal",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "fixed",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "false"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Specific heat capacity of medium 1 at nominal condition"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Modelica.Units.SI.SpecificHeatCapacity",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "cp2_nominal",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "fixed",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "false"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Specific heat capacity of medium 2 at nominal condition"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Modelica.Units.SI.ThermalConductance",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "C1_flow_nominal",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "fixed",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "false"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Nominal capacity flow rate of Medium 1"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Modelica.Units.SI.ThermalConductance",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "C2_flow_nominal",
                            "modification": {
                              "class_modification": [
                                {
                                  "element_modification_or_replaceable": {
                                    "element_modification": {
                                      "name": "fixed",
                                      "modification": {
                                        "equal": true,
                                        "expression": {
                                          "simple_expression": "false"
                                        }
                                      }
                                    }
                                  }
                                }
                              ]
                            }
                          },
                          "description": {
                            "description_string": "Nominal capacity flow rate of Medium 2"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "final": true,
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Medium1.ThermodynamicState",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "sta1_default",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": {
                                  "function_call": {
                                    "name": "Medium1.setState_phX",
                                    "arguments": [
                                      {
                                        "name": "h=Medium1.h_default,p=Medium1.p_default,X=Medium1.X_default[1:Medium1.nXi]"
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Default state for medium 1"
                          }
                        }
                      ]
                    }
                  },
                  {
                    "final": true,
                    "component_clause": {
                      "type_prefix": "parameter",
                      "type_specifier": "Medium2.ThermodynamicState",
                      "component_list": [
                        {
                          "declaration": {
                            "identifier": "sta2_default",
                            "modification": {
                              "equal": true,
                              "expression": {
                                "simple_expression": {
                                  "function_call": {
                                    "name": "Medium2.setState_phX",
                                    "arguments": [
                                      {
                                        "name": "h=Medium2.h_default,p=Medium2.p_default,X=Medium2.X_default[1:Medium2.nXi]"
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          },
                          "description": {
                            "description_string": "Default state for medium 2"
                          }
                        }
                      ]
                    }
                  }
                ]
              },
              {
                "equation_section": {
                  "initial": true,
                  "equation": [
                    {
                      "function_call_equation": {
                        "function_name": "assert",
                        "function_call_args": {
                          "function_argument": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "m1_flow_nominal"
                                            },
                                            {
                                              "name": "Modelica.Constants.eps"
                                            }
                                          ],
                                          "relation_operator": ">"
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "function_arguments": {
                            "function_argument": {
                              "expression": {
                                "simple_expression": "\"m1_flow_nominal must be positive, m1_flow_nominal = \" +String(m1_flow_nominal)"
                              }
                            }
                          }
                        }
                      }
                    },
                    {
                      "function_call_equation": {
                        "function_name": "assert",
                        "function_call_args": {
                          "function_argument": {
                            "expression": {
                              "simple_expression": {
                                "logical_expression": {
                                  "logical_or": [
                                    {
                                      "logical_and": [
                                        {
                                          "arithmetic_expressions": [
                                            {
                                              "name": "m2_flow_nominal"
                                            },
                                            {
                                              "name": "Modelica.Constants.eps"
                                            }
                                          ],
                                          "relation_operator": ">"
                                        }
                                      ]
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          "function_arguments": {
                            "function_argument": {
                              "expression": {
                                "simple_expression": "\"m2_flow_nominal must be positive, m2_flow_nominal = \" +String(m2_flow_nominal)"
                              }
                            }
                          }
                        }
                      }
                    },
                    {
                      "assignment_equation": {
                        "lhs": "cp1_nominal",
                        "rhs": {
                          "simple_expression": {
                            "function_call": {
                              "name": "Medium1.specificHeatCapacityCp",
                              "arguments": [
                                {
                                  "name": "sta1_default"
                                }
                              ]
                            }
                          }
                        }
                      }
                    },
                    {
                      "assignment_equation": {
                        "lhs": "cp2_nominal",
                        "rhs": {
                          "simple_expression": {
                            "function_call": {
                              "name": "Medium2.specificHeatCapacityCp",
                              "arguments": [
                                {
                                  "name": "sta2_default"
                                }
                              ]
                            }
                          }
                        }
                      }
                    },
                    {
                      "assignment_equation": {
                        "lhs": "C1_flow_nominal",
                        "rhs": {
                          "simple_expression": "m1_flow_nominal*cp1_nominal"
                        }
                      }
                    },
                    {
                      "assignment_equation": {
                        "lhs": "C2_flow_nominal",
                        "rhs": {
                          "simple_expression": "m2_flow_nominal*cp2_nominal"
                        }
                      }
                    },
                    {
                      "if_equation": {
                        "if_elseif": [
                          {
                            "condition": {
                              "simple_expression": "([object Object])"
                            },
                            "then": [
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "flowRegime_nominal",
                                    "rhs": {
                                      "if_expression": {
                                        "if_elseif": [
                                          {
                                            "condition": {
                                              "simple_expression": "([object Object])"
                                            },
                                            "then": {
                                              "simple_expression": "flo.CrossFlowCMinMixedCMaxUnmixed"
                                            }
                                          }
                                        ],
                                        "else_expression": {
                                          "simple_expression": "flo.CrossFlowCMinUnmixedCMaxMixed"
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          },
                          {
                            "condition": {
                              "simple_expression": "([object Object])"
                            },
                            "then": [
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "flowRegime_nominal",
                                    "rhs": {
                                      "if_expression": {
                                        "if_elseif": [
                                          {
                                            "condition": {
                                              "simple_expression": "([object Object])"
                                            },
                                            "then": {
                                              "simple_expression": "flo.CrossFlowCMinUnmixedCMaxMixed"
                                            }
                                          }
                                        ],
                                        "else_expression": {
                                          "simple_expression": "flo.CrossFlowCMinMixedCMaxUnmixed"
                                        }
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          },
                          {
                            "condition": {
                              "simple_expression": "([object Object])"
                            },
                            "then": [
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "flowRegime_nominal",
                                    "rhs": {
                                      "simple_expression": "flo.ParallelFlow"
                                    }
                                  }
                                }
                              }
                            ]
                          },
                          {
                            "condition": {
                              "simple_expression": "([object Object])"
                            },
                            "then": [
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "flowRegime_nominal",
                                    "rhs": {
                                      "simple_expression": "flo.CounterFlow"
                                    }
                                  }
                                }
                              }
                            ]
                          },
                          {
                            "condition": {
                              "simple_expression": "([object Object])"
                            },
                            "then": [
                              {
                                "equation": {
                                  "assignment_equation": {
                                    "lhs": "flowRegime_nominal",
                                    "rhs": {
                                      "simple_expression": "flo.CrossFlowUnmixed"
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        ],
                        "else_equation": [
                          {
                            "assignment_equation": {
                              "lhs": "flowRegime_nominal",
                              "rhs": {
                                "simple_expression": "flo.CrossFlowUnmixed"
                              }
                            }
                          },
                          {
                            "function_call_equation": {
                              "function_name": "assert",
                              "function_call_args": {
                                "function_argument": {
                                  "expression": {
                                    "simple_expression": {
                                      "logical_expression": {
                                        "logical_or": [
                                          {
                                            "logical_and": [
                                              {
                                                "arithmetic_expressions": [
                                                  {
                                                    "name": "configuration"
                                                  },
                                                  {
                                                    "name": "con.ParallelFlow"
                                                  }
                                                ],
                                                "relation_operator": ">="
                                              },
                                              {
                                                "arithmetic_expressions": [
                                                  {
                                                    "name": "configuration"
                                                  },
                                                  {
                                                    "name": "con.CrossFlowStream1UnmixedStream2Mixed"
                                                  }
                                                ],
                                                "relation_operator": "<="
                                              }
                                            ]
                                          }
                                        ]
                                      }
                                    }
                                  }
                                },
                                "function_arguments": {
                                  "function_argument": {
                                    "expression": {
                                      "simple_expression": "\"Invalid heat exchanger configuration.\""
                                    }
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "equation_section": {
                  "equation": [
                    {
                      "if_equation": {
                        "if_elseif": [
                          {
                            "condition": {
                              "simple_expression": "use_dynamicFlowRegime"
                            },
                            "then": [
                              {
                                "equation": {
                                  "if_equation": {
                                    "if_elseif": [
                                      {
                                        "condition": {
                                          "simple_expression": "([object Object])"
                                        },
                                        "then": [
                                          {
                                            "equation": {
                                              "assignment_equation": {
                                                "lhs": "flowRegime",
                                                "rhs": {
                                                  "if_expression": {
                                                    "if_elseif": [
                                                      {
                                                        "condition": {
                                                          "simple_expression": "([object Object])"
                                                        },
                                                        "then": {
                                                          "simple_expression": "flo.ParallelFlow"
                                                        }
                                                      }
                                                    ],
                                                    "else_expression": {
                                                      "simple_expression": "flo.CounterFlow"
                                                    }
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        ]
                                      },
                                      {
                                        "condition": {
                                          "simple_expression": "([object Object])"
                                        },
                                        "then": [
                                          {
                                            "equation": {
                                              "assignment_equation": {
                                                "lhs": "flowRegime",
                                                "rhs": {
                                                  "if_expression": {
                                                    "if_elseif": [
                                                      {
                                                        "condition": {
                                                          "simple_expression": "([object Object])"
                                                        },
                                                        "then": {
                                                          "simple_expression": "flo.CounterFlow"
                                                        }
                                                      }
                                                    ],
                                                    "else_expression": {
                                                      "simple_expression": "flo.ParallelFlow"
                                                    }
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        ]
                                      },
                                      {
                                        "condition": {
                                          "simple_expression": "([object Object])"
                                        },
                                        "then": [
                                          {
                                            "equation": {
                                              "assignment_equation": {
                                                "lhs": "flowRegime",
                                                "rhs": {
                                                  "simple_expression": "flo.CrossFlowUnmixed"
                                                }
                                              }
                                            }
                                          }
                                        ]
                                      },
                                      {
                                        "condition": {
                                          "simple_expression": "([object Object])"
                                        },
                                        "then": [
                                          {
                                            "equation": {
                                              "assignment_equation": {
                                                "lhs": "flowRegime",
                                                "rhs": {
                                                  "if_expression": {
                                                    "if_elseif": [
                                                      {
                                                        "condition": {
                                                          "simple_expression": "([object Object])"
                                                        },
                                                        "then": {
                                                          "simple_expression": "flo.CrossFlowCMinMixedCMaxUnmixed"
                                                        }
                                                      }
                                                    ],
                                                    "else_expression": {
                                                      "simple_expression": "flo.CrossFlowCMinUnmixedCMaxMixed"
                                                    }
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        ]
                                      }
                                    ],
                                    "else_equation": [
                                      {
                                        "assignment_equation": {
                                          "lhs": "flowRegime",
                                          "rhs": {
                                            "if_expression": {
                                              "if_elseif": [
                                                {
                                                  "condition": {
                                                    "simple_expression": "([object Object])"
                                                  },
                                                  "then": {
                                                    "simple_expression": "flo.CrossFlowCMinUnmixedCMaxMixed"
                                                  }
                                                }
                                              ],
                                              "else_expression": {
                                                "simple_expression": "flo.CrossFlowCMinMixedCMaxUnmixed"
                                              }
                                            }
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            ]
                          }
                        ],
                        "else_equation": [
                          {
                            "assignment_equation": {
                              "lhs": "flowRegime",
                              "rhs": {
                                "simple_expression": "flowRegime_nominal"
                              }
                            }
                          },
                          {
                            "function_call_equation": {
                              "function_name": "assert",
                              "function_call_args": {
                                "function_argument": {
                                  "expression": {
                                    "simple_expression": "noEvent(m1_flow > -0.1*m1_flow_nominal) and noEvent(m2_flow > -0.1*m2_flow_nominal)"
                                  }
                                },
                                "function_arguments": {
                                  "function_argument": {
                                    "expression": {
                                      "simple_expression": "\"*** Warning in \" +getInstanceName() +\": The flow direction reversed.\n      However, because the constant use_dynamicFlowRegime is set to false,\n      the model does not change equations based on the actual flow regime.\n      To switch equations based on the actual flow regime during the simulation,\n      set the constant use_dynamicFlowRegime=true.\n      Note that this can lead to slow simulation because of events.\""
                                    }
                                  },
                                  "function_arguments": {
                                    "named_arguments": [
                                      {
                                        "identifier": "level",
                                        "value": {
                                          "expression": {
                                            "simple_expression": "AssertionLevel.warning"
                                          }
                                        }
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "heaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "port_b1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 80,
                                      "y": 60
                                    },
                                    {
                                      "x": 80,
                                      "y": 60
                                    },
                                    {
                                      "x": 100,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  },
                                  "thickness": 1
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "heaCooHum_u"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_b"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "port_b2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -80,
                                      "y": -60
                                    },
                                    {
                                      "x": -90,
                                      "y": -60
                                    },
                                    {
                                      "x": -100,
                                      "y": -60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  },
                                  "thickness": 1
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hA"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "hA_1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryWetCalcs"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "UAWat"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -49.1,
                                      "y": 5.7
                                    },
                                    {
                                      "x": -46,
                                      "y": 5.7
                                    },
                                    {
                                      "x": -46,
                                      "y": 36.6667
                                    },
                                    {
                                      "x": -22.8571,
                                      "y": 36.6667
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "hA"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "hA_2"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryWetCalcs"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "UAAir"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -49.1,
                                      "y": -9.7
                                    },
                                    {
                                      "x": -46,
                                      "y": -9.7
                                    },
                                    {
                                      "x": -46,
                                      "y": -36
                                    },
                                    {
                                      "x": -46,
                                      "y": -36.6667
                                    },
                                    {
                                      "x": -22.8571,
                                      "y": -36.6667
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "cp_a1Exp"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryWetCalcs"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "cpWat"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -29.3,
                                      "y": 24
                                    },
                                    {
                                      "x": -22.8571,
                                      "y": 24
                                    },
                                    {
                                      "x": -22.8571,
                                      "y": 23.3333
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "XWat_a2Exp"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryWetCalcs"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "X_wAirIn"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -29.3,
                                      "y": 4
                                    },
                                    {
                                      "x": -22.8571,
                                      "y": 4
                                    },
                                    {
                                      "x": -22.8571,
                                      "y": 3.33333
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "p_a2Exp"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryWetCalcs"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "pAir"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -29.3,
                                      "y": -4
                                    },
                                    {
                                      "x": -22.8571,
                                      "y": -4
                                    },
                                    {
                                      "x": -22.8571,
                                      "y": -3.33333
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "h_a2Exp"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryWetCalcs"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "hAirIn"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -29.3,
                                      "y": -12
                                    },
                                    {
                                      "x": -22,
                                      "y": -12
                                    },
                                    {
                                      "x": -22,
                                      "y": -10
                                    },
                                    {
                                      "x": -22.8571,
                                      "y": -10
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "cp_a2Exp"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryWetCalcs"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "cpAir"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -29.3,
                                      "y": -24
                                    },
                                    {
                                      "x": -22.8571,
                                      "y": -24
                                    },
                                    {
                                      "x": -22.8571,
                                      "y": -23.3333
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TIn_a1Exp"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hA"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "T_1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -83.3,
                                      "y": 22
                                    },
                                    {
                                      "x": -80,
                                      "y": 22
                                    },
                                    {
                                      "x": -80,
                                      "y": 1.3
                                    },
                                    {
                                      "x": -68.9,
                                      "y": 1.3
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TIn_a1Exp"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryWetCalcs"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TWatIn"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -83.3,
                                      "y": 22
                                    },
                                    {
                                      "x": -50,
                                      "y": 22
                                    },
                                    {
                                      "x": -50,
                                      "y": 16.6667
                                    },
                                    {
                                      "x": -22.8571,
                                      "y": 16.6667
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TIn_a2Exp"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hA"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "T_2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -83.3,
                                      "y": -2
                                    },
                                    {
                                      "x": -76,
                                      "y": -2
                                    },
                                    {
                                      "x": -76,
                                      "y": -5.3
                                    },
                                    {
                                      "x": -68.9,
                                      "y": -5.3
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "TIn_a2Exp"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryWetCalcs"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "TAirIn"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -83.3,
                                      "y": -2
                                    },
                                    {
                                      "x": -76,
                                      "y": -2
                                    },
                                    {
                                      "x": -76,
                                      "y": -16.6667
                                    },
                                    {
                                      "x": -22.8571,
                                      "y": -16.6667
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "m_flow_a1Exp"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hA"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "m1_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -83.3,
                                      "y": 36
                                    },
                                    {
                                      "x": -76,
                                      "y": 36
                                    },
                                    {
                                      "x": -76,
                                      "y": 5.7
                                    },
                                    {
                                      "x": -68.9,
                                      "y": 5.7
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "m_flow_a1Exp"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryWetCalcs"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "mWat_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -83.3,
                                      "y": 36
                                    },
                                    {
                                      "x": -50,
                                      "y": 36
                                    },
                                    {
                                      "x": -50,
                                      "y": 30
                                    },
                                    {
                                      "x": -22.8571,
                                      "y": 30
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "port_a1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "heaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -100,
                                      "y": 60
                                    },
                                    {
                                      "x": -20,
                                      "y": 60
                                    },
                                    {
                                      "x": 60,
                                      "y": 60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  },
                                  "thickness": 1
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "m_flow_a2Exp"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "hA"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "m2_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -83.3,
                                      "y": -30
                                    },
                                    {
                                      "x": -80,
                                      "y": -30
                                    },
                                    {
                                      "x": -80,
                                      "y": -9.7
                                    },
                                    {
                                      "x": -68.9,
                                      "y": -9.7
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "m_flow_a2Exp"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryWetCalcs"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "mAir_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -83.3,
                                      "y": -30
                                    },
                                    {
                                      "x": -22.8571,
                                      "y": -30
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "port_a2"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "heaCooHum_u"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port_a"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 100,
                                      "y": -60
                                    },
                                    {
                                      "x": 20,
                                      "y": -60
                                    },
                                    {
                                      "x": -60,
                                      "y": -60
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 127,
                                    "b": 255
                                  },
                                  "thickness": 1
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "preHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "port"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "heaCooHum_u"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "heatPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 0,
                                      "y": -80
                                    },
                                    {
                                      "x": -40,
                                      "y": -80
                                    },
                                    {
                                      "x": -40,
                                      "y": -66
                                    },
                                    {
                                      "x": -60,
                                      "y": -66
                                    }
                                  ],
                                  "color": {
                                    "r": 191,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dryWetCalcs"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "QTot_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "heaCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 62.8571,
                                      "y": -6.66667
                                    },
                                    {
                                      "x": 80,
                                      "y": -6.66667
                                    },
                                    {
                                      "x": 80,
                                      "y": 44
                                    },
                                    {
                                      "x": 40,
                                      "y": 44
                                    },
                                    {
                                      "x": 40,
                                      "y": 66
                                    },
                                    {
                                      "x": 58,
                                      "y": 66
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "dryWetCalcs"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "mCon_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "heaCooHum_u"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 62.8571,
                                      "y": -33.3333
                                    },
                                    {
                                      "x": 70,
                                      "y": -33.3333
                                    },
                                    {
                                      "x": 70,
                                      "y": -54
                                    },
                                    {
                                      "x": -59,
                                      "y": -54
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "preHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "Q_flow"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "dryWetCalcs"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "QTot_flow"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 20,
                                      "y": -80
                                    },
                                    {
                                      "x": 44,
                                      "y": -80
                                    },
                                    {
                                      "x": 80,
                                      "y": -80
                                    },
                                    {
                                      "x": 80,
                                      "y": -6.66667
                                    },
                                    {
                                      "x": 62.8571,
                                      "y": -6.66667
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 127
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"hexWetNtu\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -70,
                                        "y": 80
                                      },
                                      {
                                        "x": 70,
                                        "y": -80
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 95,
                                      "g": 95,
                                      "b": 95
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 36,
                                        "y": 80
                                      },
                                      {
                                        "x": 40,
                                        "y": -80
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -40,
                                        "y": 80
                                      },
                                      {
                                        "x": -36,
                                        "y": -80
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -2,
                                        "y": 80
                                      },
                                      {
                                        "x": 2,
                                        "y": -80
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": -55
                                      },
                                      {
                                        "x": 101,
                                        "y": -65
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -98,
                                        "y": 65
                                      },
                                      {
                                        "x": 103,
                                        "y": 55
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -70,
                                        "y": 80
                                      },
                                      {
                                        "x": 70,
                                        "y": -80
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 95,
                                      "g": 95,
                                      "b": 95
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": -55
                                      },
                                      {
                                        "x": 101,
                                        "y": -65
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 127,
                                      "b": 0
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -98,
                                        "y": 65
                                      },
                                      {
                                        "x": 103,
                                        "y": 55
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "pattern": "LinePattern.None",
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 46,
                                        "y": -62
                                      },
                                      {
                                        "x": 44,
                                        "y": -72
                                      },
                                      {
                                        "x": 50,
                                        "y": -76
                                      },
                                      {
                                        "x": 58,
                                        "y": -72
                                      },
                                      {
                                        "x": 56,
                                        "y": -62
                                      },
                                      {
                                        "x": 50,
                                        "y": -50
                                      },
                                      {
                                        "x": 46,
                                        "y": -62
                                      }
                                    ],
                                    "smooth": "Smooth.Bezier",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 24,
                                        "y": -52
                                      },
                                      {
                                        "x": 22,
                                        "y": -62
                                      },
                                      {
                                        "x": 28,
                                        "y": -66
                                      },
                                      {
                                        "x": 36,
                                        "y": -62
                                      },
                                      {
                                        "x": 34,
                                        "y": -52
                                      },
                                      {
                                        "x": 28,
                                        "y": -40
                                      },
                                      {
                                        "x": 24,
                                        "y": -52
                                      }
                                    ],
                                    "smooth": "Smooth.Bezier",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": 0,
                                        "y": -48
                                      },
                                      {
                                        "x": -2,
                                        "y": -58
                                      },
                                      {
                                        "x": 4,
                                        "y": -62
                                      },
                                      {
                                        "x": 12,
                                        "y": -58
                                      },
                                      {
                                        "x": 10,
                                        "y": -48
                                      },
                                      {
                                        "x": 4,
                                        "y": -36
                                      },
                                      {
                                        "x": 0,
                                        "y": -48
                                      }
                                    ],
                                    "smooth": "Smooth.Bezier",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -18,
                                        "y": -64
                                      },
                                      {
                                        "x": -20,
                                        "y": -74
                                      },
                                      {
                                        "x": -14,
                                        "y": -78
                                      },
                                      {
                                        "x": -6,
                                        "y": -74
                                      },
                                      {
                                        "x": -8,
                                        "y": -64
                                      },
                                      {
                                        "x": -14,
                                        "y": -52
                                      },
                                      {
                                        "x": -18,
                                        "y": -64
                                      }
                                    ],
                                    "smooth": "Smooth.Bezier",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -40,
                                        "y": -50
                                      },
                                      {
                                        "x": -42,
                                        "y": -60
                                      },
                                      {
                                        "x": -36,
                                        "y": -64
                                      },
                                      {
                                        "x": -28,
                                        "y": -60
                                      },
                                      {
                                        "x": -30,
                                        "y": -50
                                      },
                                      {
                                        "x": -36,
                                        "y": -38
                                      },
                                      {
                                        "x": -40,
                                        "y": -50
                                      }
                                    ],
                                    "smooth": "Smooth.Bezier",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Polygon",
                                  "attribute": {
                                    "points": [
                                      {
                                        "x": -58,
                                        "y": -62
                                      },
                                      {
                                        "x": -60,
                                        "y": -72
                                      },
                                      {
                                        "x": -54,
                                        "y": -76
                                      },
                                      {
                                        "x": -46,
                                        "y": -72
                                      },
                                      {
                                        "x": -48,
                                        "y": -62
                                      },
                                      {
                                        "x": -54,
                                        "y": -50
                                      },
                                      {
                                        "x": -58,
                                        "y": -62
                                      }
                                    ],
                                    "smooth": "Smooth.Bezier",
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": 44,
                                        "y": 84
                                      },
                                      {
                                        "x": 86,
                                        "y": 76
                                      }
                                    ],
                                    "textString": "\"Water Side\"",
                                    "textColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "horizontalAlignment": "TextAlignment.Left"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -42,
                                        "y": -80
                                      },
                                      {
                                        "x": 0,
                                        "y": -88
                                      }
                                    ],
                                    "textString": "\"Air Side\"",
                                    "textColor": {
                                      "r": 28,
                                      "g": 108,
                                      "b": 200
                                    },
                                    "horizontalAlignment": "TextAlignment.Left"
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nThis model describes a cooling coil applicable for fully-dry,\npartially-wet, and fully-wet regimes.\nThe model is developed for counter flow heat exchangers but is also applicable\nfor the cross-flow configuration, although in the latter case it is recommended\nto have more than four tube rows (Elmahdy and Mitalas, 1977 and Braun, 1988).\nThe model can also be used for a heat exchanger which acts as both heating coil\n(for some period of time) and cooling coil (for the others).\nHowever, it is not recommended to use this model for heating coil only or for\ncooling coil with no water condensation because for these situations,\n<a href=\\\"modelica://Buildings.Fluid.HeatExchangers.DryCoilEffectivenessNTU\\\">\nBuildings.Fluid.HeatExchangers.DryCoilEffectivenessNTU</a>\ncomputes faster.\n</p>\n<h4>Main equations</h4>\n<p>\nThe coil model consists of two-equation sets, one for the fully-dry mode and\nthe other for the fully-wet mode. For the fully-dry mode, the <i>&epsilon;-NTU</i>\napproach (Elmahdy and Mitalas, 1977) is used.\nFor the fully-wet mode, equations from Braun (1988) and Mitchell and Braun (2012a and b),\nwhich are essentially the extension of the <i>&epsilon;-NTU</i> approach to simultaneous sensible\nand latent heat transfer, are utilized.\nThe equation sets are switched depending on the switching criteria described below\nthat determines the right mode based on a coil surface temperature and dew-point\ntemperature for the air at the inlet of the coil.\nThe transition regime between the two modes, which represents the partially-wet and\npartially-dry coil, is approximated by employing a fuzzy modeling approach,\nso-called Takagi-Sugeno fuzzy modeling (Takagi and Sugeno, 1985), which provides a\ncontinuously differentiable model that can cover all fully-dry, partially-wet,\nand fully-wet regimes.\n</p>\n<p>The switching rules are:</p>\n<ul>\n<li>R1: If the coil surface temperature at the air inlet is lower than the\ndew-point temperature of air at inlet, then the cooling coil surface is fully-wet.\n</li>\n<li>\nR2: If the coil surface temperature at the air outlet is higher than the\ndew-point temperature of air at inlet, then the cooling coil surface is fully-dry.\n</li>\n<li>\nR3: If any of the conditions in R1 or R2 is not satisfied, then the cooling coil\nsurface is partially wet.\n</li>\n</ul>\n<p>\nFor more detailed descriptions of the fully-wet coil model and the fuzzy modeling approach,\nsee\n<a href=\\\"modelica://Buildings.Fluid.HeatExchangers.BaseClasses.WetCoilWetRegime\\\">\nBuildings.Fluid.HeatExchangers.BaseClasses.WetCoilWetRegime</a>.\nand\n<a href=\\\"modelica://Buildings.Fluid.HeatExchangers.BaseClasses.WetCoilDryWetRegime\\\">\nBuildings.Fluid.HeatExchangers.BaseClasses.WetCoilDryWetRegime</a>.\n</p>\n<h4>Assumptions and limitations</h4>\n<p>This model contains the following assumptions and limitations:</p>\n<p>Medium 2 must be air due to the use of various psychrometric functions.</p>\n<p>\nWhen parameterizing this model with rated conditions (with the parameter\n<code>use_UA_nominal</code> set to <code>false</code>), those should\ncorrespond to a fully-dry or a fully-wet coil regime, because\nthe model uncertainty yielded by partially-wet rated conditions\nhas not been assessed yet.\n</p>\n<p>The model uses steady-state physics. That is, no dynamics associated\nwith water and coil materials are considered.</p>\n<p>The Lewis number, which relates the mass transfer coefficient to the heat transfer\ncoefficient, is assumed to be <i>1</i>.</p>\n<p>The model is not suitable for a cross-flow heat exchanger of which the number\nof passes is less than four.</p>\n<p>\nBy default, the flow regime, such as counter flow or parallel flow,\nis kept constant based on the parameter value <code>configuration</code>.\nIf a flow reverses direction, it is not changed, e.g.,\na heat exchanger does not change from counter flow to parallel flow\nif one flow changes direction.\nTo dynamically change the flow regime,\nset the constant <code>use_dynamicFlowRegime</code> to\n<code>true</code>.\nHowever, <code>use_dynamicFlowRegime=true</code>\ncan cause slower simulation due to events.\n</p>\n<h4>Validation</h4>\n<p>Validation results can be found in\n<a href=\\\"modelica://Buildings.Fluid.HeatExchangers.Validation.WetCoilEffectivenessNTU\\\">\nBuildings.Fluid.HeatExchangers.Validation.WetCoilEffectivenessNTU</a>.\n<h4>References</h4>\n<p>Braun, James E. 1988.\n&quot;Methodologies for the Design and Control of\nCentral Cooling Plants&quot;.\nPhD Thesis. University of Wisconsin - Madison.\nAvailable\n<a href=\\\"https://minds.wisconsin.edu/handle/1793/46694\\\">\nonline</a>.\n</p>\n<p>Mitchell, John W., and James E. Braun. 2012a.\nPrinciples of heating, ventilation, and air conditioning in buildings.\nHoboken, N.J.: Wiley.</p>\n<p>Mitchell, John W., and James E. Braun. 2012b.\n&quot;Supplementary Material Chapter 2: Heat Exchangers for Cooling Applications&quot;.\nExcerpt from Principles of heating, ventilation, and air conditioning in buildings.\nHoboken, N.J.: Wiley.\nAvailable\n<a href=\\\"http://bcs.wiley.com/he-bcs/Books?action=index&amp;itemId=0470624574&amp;bcsId=7185\\\">\nonline</a>.\n</p>\n<p>Elmahdy, A.H. and Mitalas, G.P. 1977.\n&quot;A Simple Model for Cooling and Dehumidifying Coils for Use\nIn Calculating Energy Requirements for Buildings&quot;.\nASHRAE Transactions. Vol.83. Part 2. pp. 103-117.</p>\n<p>Takagi, T. and Sugeno, M., 1985.\nFuzzy identification of systems and its applications to modeling and control.\n&nbsp;IEEE transactions on systems, man, and cybernetics, (1), pp.116-132.</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nFebruary 3, 2023, by Jianjun Hu:<br/>\nAdded <code>noEvent()</code> in the assertion function to avoid Optimica to not converge.<br/>\nThis is for\n<a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/1690\\\">issue 1690</a>.\n</li>\n<li>\nJanuary 24, 2023, by Hongxiang Fu:<br/>\nSet <code>flowRegime</code> to be equal to <code>flowRegime_nominal</code>\nby default. Added an assertion warning to inform the user about how to change\nthis behaviour if the flow direction does need to change.<br/>\nThis is for\n<a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/1682\\\">issue 1682</a>.\n</li>\n<li>\nMarch 3, 2022, by Michael Wetter:<br/>\nRemoved <code>massDynamics</code>.<br/>\nThis is for\n<a href=\\\"https://github.com/ibpsa/modelica-ibpsa/issues/1542\\\">issue 1542</a>.\n</li>\n<li>\nNovember 2, 2021, by Michael Wetter:<br/>\nCorrected unit assignment during the model instantiation.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/2710\\\">issue 2710</a>.\n</li>\n<li>\nJan 21, 2021, by Donghun Kim:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Fluid/HeatExchangers/WetCoilEffectivenessNTU.mo",
  "fullMoFilePath": "/home/reituag/gitrepo/modelica-buildings/Buildings/Fluid/HeatExchangers/WetCoilEffectivenessNTU.mo",
  "checksum": "846d53bc2211ab039b1b522c7d69cc9f"
}