{
  "within": "Buildings.Templates.Plants.Controls.StagingRotation",
  "class_definition": [
    {
      "class_prefixes": "block",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "EquipmentAvailability",
          "description_string": "Equipment availability for heating and cooling applications",
          "composition": {
            "element_list": [
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_heaWat"
                      },
                      "description": {
                        "description_string": "Set to true for plants that provide HW",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_chiWat"
                      },
                      "description": {
                        "description_string": "Set to true for plants that provide CHW",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": {
                                    "simple_expression": "true"
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Real",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "dtOff",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "min",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "0"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "unit",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "\"s\""
                                    }
                                  }
                                }
                              }
                            }
                          ],
                          "equal": true,
                          "expression": {
                            "simple_expression": "900"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Off time required before equipment is deemed available again"
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1"
                      },
                      "description": {
                        "description_string": "Equipment enable command",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -20
                                      },
                                      {
                                        "x": -200,
                                        "y": 20
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": 40
                                      },
                                      {
                                        "x": -100,
                                        "y": 80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1Hea"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_heaWat"
                        }
                      },
                      "description": {
                        "description_string": "Equipment available for heating",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": -20
                                      },
                                      {
                                        "x": 240,
                                        "y": 20
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": 40
                                      },
                                      {
                                        "x": 140,
                                        "y": 80
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1Hea"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_heaWat and have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Equipment operating mode command",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -140
                                      },
                                      {
                                        "x": -200,
                                        "y": -100
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -80
                                      },
                                      {
                                        "x": -100,
                                        "y": -40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "y1Coo"
                      },
                      "condition_attribute": {
                        "expression": {
                          "simple_expression": "have_chiWat"
                        }
                      },
                      "description": {
                        "description_string": "Equipment available for cooling",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 200,
                                        "y": -140
                                      },
                                      {
                                        "x": 240,
                                        "y": -100
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": 100,
                                        "y": -80
                                      },
                                      {
                                        "x": 140,
                                        "y": -40
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "onAndHea"
                      },
                      "description": {
                        "description_string": "Return true if equipment on and in heating mode",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -110,
                                        "y": -150
                                      },
                                      {
                                        "x": -90,
                                        "y": -130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.And",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "onAndCoo"
                      },
                      "description": {
                        "description_string": "Return true if equipment on and in cooling mode",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -110,
                                        "y": -10
                                      },
                                      {
                                        "x": -90,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Not",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "coo"
                      },
                      "description": {
                        "description_string": "Return true if equipment in cooling mode",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -150,
                                        "y": -110
                                      },
                                      {
                                        "x": -130,
                                        "y": -90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Interfaces.BooleanInput",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "u1Ava"
                      },
                      "description": {
                        "description_string": "Equipment available signal",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -240,
                                        "y": -80
                                      },
                                      {
                                        "x": -200,
                                        "y": -40
                                      }
                                    ]
                                  },
                                  "iconTransformation": {
                                    "extent": [
                                      {
                                        "x": -140,
                                        "y": -20
                                      },
                                      {
                                        "x": -100,
                                        "y": 20
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Utilities.PlaceholderLogical",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "phHea",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_inp",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_heaWat and have_chiWat"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "u_internal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_heaWat or not have_chiWat"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Placeholder value if signal is not available",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -190,
                                        "y": -130
                                      },
                                      {
                                        "x": -170,
                                        "y": -110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Not",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "off"
                      },
                      "description": {
                        "description_string": "Return true if equipment is off",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -150,
                                        "y": -50
                                      },
                                      {
                                        "x": -130,
                                        "y": -30
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "inner": true,
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.StateGraphRoot",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "stateGraphRoot"
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -160,
                                        "y": 160
                                      },
                                      {
                                        "x": -140,
                                        "y": 180
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.StepWithSignal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "onHea",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nOut",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nIn",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 10,
                                        "y": 150
                                      },
                                      {
                                        "x": 30,
                                        "y": 170
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.InitialStepWithSignal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "avaMod",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nOut",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "3"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nIn",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Initial state – Equipment available for all modes",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -70,
                                        "y": 150
                                      },
                                      {
                                        "x": -50,
                                        "y": 170
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.TransitionWithSignal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "trnToOff"
                      },
                      "description": {
                        "description_string": "Transition to off state",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 50,
                                        "y": 150
                                      },
                                      {
                                        "x": 70,
                                        "y": 170
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.StepWithSignal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "onCoo",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nOut",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nIn",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 70,
                                        "y": 110
                                      },
                                      {
                                        "x": 90,
                                        "y": 130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.TransitionWithSignal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "trnToCoo"
                      },
                      "description": {
                        "description_string": "Transition to cooling mode",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -10,
                                        "y": 110
                                      },
                                      {
                                        "x": 10,
                                        "y": 130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.TransitionWithSignal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "trnToHea"
                      },
                      "description": {
                        "description_string": "Transition to heating mode",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -30,
                                        "y": 150
                                      },
                                      {
                                        "x": -10,
                                        "y": 170
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.TransitionWithSignal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "trnToOff1"
                      },
                      "description": {
                        "description_string": "Transition to off state",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 110,
                                        "y": 110
                                      },
                                      {
                                        "x": 130,
                                        "y": 130
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "avaAllHea"
                      },
                      "description": {
                        "description_string": "Return true if equipment available for all modes or in heating mode",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 150,
                                        "y": -10
                                      },
                                      {
                                        "x": 170,
                                        "y": 10
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Or",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "avaAllCoo"
                      },
                      "description": {
                        "description_string": "Return true if equipment available for all modes or in cooling mode",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 170,
                                        "y": -130
                                      },
                                      {
                                        "x": 190,
                                        "y": -110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.Step",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "offSta",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nOut",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nIn",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "2"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Off state",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 140,
                                        "y": 130
                                      },
                                      {
                                        "x": 160,
                                        "y": 150
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.Transition",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "trnToAvaTim",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "enableTimer",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "waitTime",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "dtOff"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Transition back to available state after off time elapsed",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 160,
                                        "y": 170
                                      },
                                      {
                                        "x": 140,
                                        "y": 190
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.Step",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "unaSta",
                        "modification": {
                          "class_modification": [
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nOut",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "1"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "nIn",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "3"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Unavailable state",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 140,
                                        "y": 90
                                      },
                                      {
                                        "x": 160,
                                        "y": 110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.TransitionWithSignal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "trnToUna"
                      },
                      "description": {
                        "description_string": "Transition to unavailable state",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -36,
                                        "y": 70
                                      },
                                      {
                                        "x": -16,
                                        "y": 90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Controls.OBC.CDL.Logical.Not",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "una"
                      },
                      "description": {
                        "description_string": "Return true if equipment is unavailable",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": -110,
                                        "y": -90
                                      },
                                      {
                                        "x": -90,
                                        "y": -70
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.TransitionWithSignal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "trnToAva"
                      },
                      "description": {
                        "description_string": "Transition back to available state",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 170,
                                        "y": 90
                                      },
                                      {
                                        "x": 190,
                                        "y": 110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.TransitionWithSignal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "trnToUna2"
                      },
                      "description": {
                        "description_string": "Transition to unavailable state",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 30,
                                        "y": 90
                                      },
                                      {
                                        "x": 50,
                                        "y": 110
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Modelica.StateGraph.TransitionWithSignal",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "trnToUna3"
                      },
                      "description": {
                        "description_string": "Transition to unavailable state",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Placement": {
                                  "transformation": {
                                    "extent": [
                                      {
                                        "x": 90,
                                        "y": 70
                                      },
                                      {
                                        "x": 110,
                                        "y": 90
                                      }
                                    ]
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "coo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "onAndCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -128,
                                      "y": -100
                                    },
                                    {
                                      "x": -116,
                                      "y": -100
                                    },
                                    {
                                      "x": -116,
                                      "y": -8
                                    },
                                    {
                                      "x": -112,
                                      "y": -8
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "onAndHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -220,
                                      "y": 0
                                    },
                                    {
                                      "x": -120,
                                      "y": 0
                                    },
                                    {
                                      "x": -120,
                                      "y": -140
                                    },
                                    {
                                      "x": -112,
                                      "y": -140
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "onAndCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -220,
                                      "y": 0
                                    },
                                    {
                                      "x": -112,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1Hea"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "phHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -220,
                                      "y": -120
                                    },
                                    {
                                      "x": -192,
                                      "y": -120
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "phHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "onAndHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": -120
                                    },
                                    {
                                      "x": -140,
                                      "y": -120
                                    },
                                    {
                                      "x": -140,
                                      "y": -148
                                    },
                                    {
                                      "x": -112,
                                      "y": -148
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "phHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "coo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -168,
                                      "y": -120
                                    },
                                    {
                                      "x": -160,
                                      "y": -120
                                    },
                                    {
                                      "x": -160,
                                      "y": -100
                                    },
                                    {
                                      "x": -152,
                                      "y": -100
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "off"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -220,
                                      "y": 0
                                    },
                                    {
                                      "x": -160,
                                      "y": 0
                                    },
                                    {
                                      "x": -160,
                                      "y": -40
                                    },
                                    {
                                      "x": -152,
                                      "y": -40
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "avaMod"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "trnToCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -49.5,
                                      "y": 159.833
                                    },
                                    {
                                      "x": -40,
                                      "y": 159.833
                                    },
                                    {
                                      "x": -40,
                                      "y": 120
                                    },
                                    {
                                      "x": -4,
                                      "y": 120
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "onAndCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "trnToCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "condition"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": 0
                                    },
                                    {
                                      "x": -80,
                                      "y": 0
                                    },
                                    {
                                      "x": -80,
                                      "y": 40
                                    },
                                    {
                                      "x": 0,
                                      "y": 40
                                    },
                                    {
                                      "x": 0,
                                      "y": 108
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "onHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "trnToOff"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 30.5,
                                      "y": 159.875
                                    },
                                    {
                                      "x": 44,
                                      "y": 159.875
                                    },
                                    {
                                      "x": 44,
                                      "y": 160
                                    },
                                    {
                                      "x": 56,
                                      "y": 160
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "off"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "trnToOff"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "condition"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -128,
                                      "y": -40
                                    },
                                    {
                                      "x": 60,
                                      "y": -40
                                    },
                                    {
                                      "x": 60,
                                      "y": 148
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "onCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "trnToOff1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 90.5,
                                      "y": 119.875
                                    },
                                    {
                                      "x": 104,
                                      "y": 119.875
                                    },
                                    {
                                      "x": 104,
                                      "y": 120
                                    },
                                    {
                                      "x": 116,
                                      "y": 120
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "trnToCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "onCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 1.5,
                                      "y": 120
                                    },
                                    {
                                      "x": 69,
                                      "y": 120
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "onAndHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "trnToHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "condition"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": -140
                                    },
                                    {
                                      "x": -20,
                                      "y": -140
                                    },
                                    {
                                      "x": -20,
                                      "y": 148
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "avaMod"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "trnToHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -49.5,
                                      "y": 160
                                    },
                                    {
                                      "x": -24,
                                      "y": 160
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "avaMod"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "active"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "avaAllHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -60,
                                      "y": 149
                                    },
                                    {
                                      "x": -60,
                                      "y": 0
                                    },
                                    {
                                      "x": 148,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "onHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "active"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "avaAllHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 20,
                                      "y": 149
                                    },
                                    {
                                      "x": 20,
                                      "y": -8
                                    },
                                    {
                                      "x": 148,
                                      "y": -8
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "avaAllHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1Hea"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 172,
                                      "y": 0
                                    },
                                    {
                                      "x": 220,
                                      "y": 0
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "avaAllCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "y1Coo"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 192,
                                      "y": -120
                                    },
                                    {
                                      "x": 220,
                                      "y": -120
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "off"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "trnToOff1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "condition"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -128,
                                      "y": -40
                                    },
                                    {
                                      "x": 120,
                                      "y": -40
                                    },
                                    {
                                      "x": 120,
                                      "y": 108
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "trnToHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "onHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -18.5,
                                      "y": 160
                                    },
                                    {
                                      "x": 9,
                                      "y": 160
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "offSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "trnToAvaTim"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 160.5,
                                      "y": 140
                                    },
                                    {
                                      "x": 170,
                                      "y": 140
                                    },
                                    {
                                      "x": 170,
                                      "y": 180
                                    },
                                    {
                                      "x": 154,
                                      "y": 180
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "trnToOff"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "offSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 61.5,
                                      "y": 160
                                    },
                                    {
                                      "x": 130,
                                      "y": 160
                                    },
                                    {
                                      "x": 130,
                                      "y": 139.75
                                    },
                                    {
                                      "x": 139,
                                      "y": 139.75
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "trnToOff1"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "offSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 121.5,
                                      "y": 120
                                    },
                                    {
                                      "x": 130,
                                      "y": 120
                                    },
                                    {
                                      "x": 130,
                                      "y": 140
                                    },
                                    {
                                      "x": 134,
                                      "y": 140
                                    },
                                    {
                                      "x": 134,
                                      "y": 140.25
                                    },
                                    {
                                      "x": 139,
                                      "y": 140.25
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "trnToAvaTim"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "avaMod"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 148.5,
                                      "y": 180
                                    },
                                    {
                                      "x": -80,
                                      "y": 180
                                    },
                                    {
                                      "x": -80,
                                      "y": 159.75
                                    },
                                    {
                                      "x": -71,
                                      "y": 159.75
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1Ava"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "una"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -220,
                                      "y": -60
                                    },
                                    {
                                      "x": -140,
                                      "y": -60
                                    },
                                    {
                                      "x": -140,
                                      "y": -80
                                    },
                                    {
                                      "x": -112,
                                      "y": -80
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "avaMod"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "3"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "trnToUna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -49.5,
                                      "y": 160.167
                                    },
                                    {
                                      "x": -49.5,
                                      "y": 160
                                    },
                                    {
                                      "x": -40,
                                      "y": 160
                                    },
                                    {
                                      "x": -40,
                                      "y": 80
                                    },
                                    {
                                      "x": -30,
                                      "y": 80
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "una"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "trnToUna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "condition"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": -80
                                    },
                                    {
                                      "x": -26,
                                      "y": -80
                                    },
                                    {
                                      "x": -26,
                                      "y": 68
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "trnToUna"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "unaSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -24.5,
                                      "y": 80
                                    },
                                    {
                                      "x": 50,
                                      "y": 80
                                    },
                                    {
                                      "x": 50,
                                      "y": 99.6667
                                    },
                                    {
                                      "x": 139,
                                      "y": 99.6667
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "unaSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "1"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "trnToAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 160.5,
                                      "y": 100
                                    },
                                    {
                                      "x": 176,
                                      "y": 100
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "u1Ava"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "trnToAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "condition"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -220,
                                      "y": -60
                                    },
                                    {
                                      "x": 180,
                                      "y": -60
                                    },
                                    {
                                      "x": 180,
                                      "y": 88
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "trnToAva"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "avaMod"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 181.5,
                                      "y": 100
                                    },
                                    {
                                      "x": 190,
                                      "y": 100
                                    },
                                    {
                                      "x": 190,
                                      "y": 190
                                    },
                                    {
                                      "x": -90,
                                      "y": 190
                                    },
                                    {
                                      "x": -90,
                                      "y": 160.25
                                    },
                                    {
                                      "x": -71,
                                      "y": 160.25
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "avaMod"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "active"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "avaAllCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u1"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -60,
                                      "y": 149
                                    },
                                    {
                                      "x": -60,
                                      "y": -120
                                    },
                                    {
                                      "x": 168,
                                      "y": -120
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "onCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "active"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "avaAllCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "u2"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 80,
                                      "y": 109
                                    },
                                    {
                                      "x": 80,
                                      "y": -128
                                    },
                                    {
                                      "x": 168,
                                      "y": -128
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "onHea"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "trnToUna2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 30.5,
                                      "y": 160.125
                                    },
                                    {
                                      "x": 32,
                                      "y": 160.125
                                    },
                                    {
                                      "x": 32,
                                      "y": 100
                                    },
                                    {
                                      "x": 36,
                                      "y": 100
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "trnToUna2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "unaSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 41.5,
                                      "y": 100
                                    },
                                    {
                                      "x": 90,
                                      "y": 100
                                    },
                                    {
                                      "x": 90,
                                      "y": 100
                                    },
                                    {
                                      "x": 139,
                                      "y": 100
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "una"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "trnToUna2"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "condition"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": -80
                                    },
                                    {
                                      "x": 40,
                                      "y": -80
                                    },
                                    {
                                      "x": 40,
                                      "y": 88
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "onCoo"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "2"
                                }
                              }
                            ]
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "trnToUna3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 90.5,
                                      "y": 120.125
                                    },
                                    {
                                      "x": 92,
                                      "y": 120.125
                                    },
                                    {
                                      "x": 92,
                                      "y": 80
                                    },
                                    {
                                      "x": 96,
                                      "y": 80
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "trnToUna3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "outPort"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "unaSta"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "inPort",
                            "array_subscripts": [
                              {
                                "expression": {
                                  "simple_expression": "3"
                                }
                              }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": 101.5,
                                      "y": 80
                                    },
                                    {
                                      "x": 130,
                                      "y": 80
                                    },
                                    {
                                      "x": 130,
                                      "y": 100.333
                                    },
                                    {
                                      "x": 139,
                                      "y": 100.333
                                    }
                                  ],
                                  "color": {
                                    "r": 0,
                                    "g": 0,
                                    "b": 0
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          {
                            "dot_op": false,
                            "identifier": "una"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "y"
                          }
                        ],
                        "to": [
                          {
                            "dot_op": false,
                            "identifier": "trnToUna3"
                          },
                          {
                            "dot_op": true
                          },
                          {
                            "dot_op": false,
                            "identifier": "condition"
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "Line": {
                                  "points": [
                                    {
                                      "x": -88,
                                      "y": -80
                                    },
                                    {
                                      "x": 100,
                                      "y": -80
                                    },
                                    {
                                      "x": 100,
                                      "y": 68
                                    }
                                  ],
                                  "color": {
                                    "r": 255,
                                    "g": 0,
                                    "b": 255
                                  }
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "__cdl",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "extensionBlock",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "true"
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": {
                        "simple_expression": "\"avaHeaCoo\""
                      }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -100,
                                    "y": -100
                                  },
                                  {
                                    "x": 100,
                                    "y": 100
                                  }
                                ],
                                "preserveAspectRatio": "true"
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "graphics": [
                                {
                                  "name": "Rectangle",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -100,
                                        "y": 100
                                      },
                                      {
                                        "x": 100,
                                        "y": -100
                                      }
                                    ],
                                    "lineColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 0
                                    },
                                    "fillColor": {
                                      "r": 255,
                                      "g": 255,
                                      "b": 255
                                    },
                                    "fillPattern": "FillPattern.Solid"
                                  }
                                },
                                {
                                  "name": "Text",
                                  "attribute": {
                                    "extent": [
                                      {
                                        "x": -150,
                                        "y": 150
                                      },
                                      {
                                        "x": 150,
                                        "y": 110
                                      }
                                    ],
                                    "textString": "\"%name\"",
                                    "textColor": {
                                      "r": 0,
                                      "g": 0,
                                      "b": 255
                                    }
                                  }
                                }
                              ]
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "coordinateSystem": {
                                "extent": [
                                  {
                                    "x": -200,
                                    "y": -200
                                  },
                                  {
                                    "x": 200,
                                    "y": 200
                                  }
                                ],
                                "preserveAspectRatio": "false"
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<p>\nIf a heat pump is commanded enabled in either heating or cooling mode, \nit is removed from the staging order of the opposite mode until it has \nbeen off for <code>dtOff</code>.\n</p>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nMarch 29, 2024, by Antoine Gautier:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Templates/Plants/Controls/StagingRotation/EquipmentAvailability.mo",
  "fullMoFilePath": "Buildings/Templates/Plants/Controls/StagingRotation/EquipmentAvailability.mo",
  "checksum": "27e70e06d7be22781b3fc07e0a90e229"
}