<HTML>
<HEAD>
<TITLE>Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Test of components&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
</HEAD>
<BODY><P></P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Examples<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples"></A><A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls"
>Buildings.Examples.ChillerPlant.BaseClasses.Controls</A>.Examples</H2>
<B>Test of components</B>
<P></P>
<P></P><H3>Information</H3>
<PRE></pre>
<p>
This package contains examples for the use of models that can be found in
<A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls"
>
Buildings.Examples.ChillerPlant.BaseClasses.Controls</a>.
</p>
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</A> (Icon for packages containing runnable examples).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Examples.Chille84bb614d47fc5933witchS.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.ChillerSwitch" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls_Examples.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.ChillerSwitch"
>ChillerSwitch</A>
</TD><TD>Test model for ChillerSwitch</TD></TR>
<TR><TD><IMG SRC="Buildings.Examples.Chille84bb614d47fc5933witchS.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.ChillerSetPointControl" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls_Examples.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.ChillerSetPointControl"
>ChillerSetPointControl</A>
</TD><TD>Test model for chiller setpoint control using TrimAndResponse and LinearPieceWiseTwo</TD></TR>
<TR><TD><IMG SRC="Buildings.Examples.Chille84bb614d47fc5933witchS.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.KMinusU" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls_Examples.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.KMinusU"
>KMinusU</A>
</TD><TD>Test model for KMinusU</TD></TR>
<TR><TD><IMG SRC="Buildings.Examples.Chille84bb614d47fc5933witchS.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.LinearPiecewiseTwo" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls_Examples.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.LinearPiecewiseTwo"
>LinearPiecewiseTwo</A>
</TD><TD>Test model for LinearPiecewiseTwo</TD></TR>
<TR><TD><IMG SRC="Buildings.Examples.Chille84bb614d47fc5933witchS.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.RequestCounter" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls_Examples.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.RequestCounter"
>RequestCounter</A>
</TD><TD>Test model for RequestCounter</TD></TR>
<TR><TD><IMG SRC="Buildings.Examples.Chille84bb614d47fc5933witchS.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.TrimAndRespond" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls_Examples.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.TrimAndRespond"
>TrimAndRespond</A>
</TD><TD>Test model for TrimAndRespond</TD></TR>
<TR><TD><IMG SRC="Buildings.Examples.Chille84bb614d47fc5933witchS.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.WSEControl" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls_Examples.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.WSEControl"
>WSEControl</A>
</TD><TD>Test model for WSEControl</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ChillerSwitch<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Examples.Chille84bb614d47fc5933witchI.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.ChillerSwitch" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.ChillerSwitch"></A><A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls_Examples.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples"
>Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples</A>.ChillerSwitch</H2>
<B>Test model for ChillerSwitch</B><p></P>
<IMG SRC="Buildings.Examples.Chille84bb614d47fc5933witchD.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.ChillerSwitch">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ChillerSwitch <font color="darkgreen">&quot;Test model for ChillerSwitch&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</A> TSet(
    freqHz=0.0002,
    offset=12,
    amplitude=8);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</A> CHWST(
    freqHz=0.0001,
    amplitude=5,
    offset=15);
  <A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.ChillerSwitch"
>Buildings.Examples.ChillerPlant.BaseClasses.Controls.ChillerSwitch</A> chiSwi(
      deaBan(displayUnit=&quot;K&quot;) = 3);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TSet.y, chiSwi.TSet);
  <font color="red">connect</font>(CHWST.y, chiSwi.chiCHWST);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ChillerSwitch;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ChillerSetPointControl<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Examples.Chille84bb614d47fc5933witchI.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.ChillerSetPointControl" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.ChillerSetPointControl"></A><A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls_Examples.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples"
>Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples</A>.ChillerSetPointControl</H2>
<B>Test model for chiller setpoint control using TrimAndResponse and LinearPieceWiseTwo</B><p></P>
<IMG SRC="Buildings.Examples.Chille7ac0126651cde116ntrolD.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.ChillerSetPointControl">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mAir_flow_nominal</TD><TD>61.6*2</TD><TD>Nominal mass flow rate at fan [kg/s]</TD></TR>
<TR><TD>Real</TD><TD>COPc_nominal</TD><TD>3</TD><TD>Chiller COP</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCHW_flow_nominal</TD><TD>15.2</TD><TD>Nominal mass flow rate at chilled water [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCW_flow_nominal</TD><TD>mCHW_flow_nominal/COPc_nomin...</TD><TD>Nominal mass flow rate at condenser water [kg/s]</TD></TR>
<TR><TD>Real</TD><TD>QRoo</TD><TD>100</TD><TD>&nbsp;</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ChillerSetPointControl <font color="darkgreen">
  &quot;Test model for chiller setpoint control using TrimAndResponse and LinearPieceWiseTwo&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium1 = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A>;
  <font color="blue">package</font> Medium2 = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A>;
  <font color="blue">package</font> MediumAir = <A HREF="Buildings_Media_GasesPTDecoupled_SimpleAir.html#Buildings.Media.GasesPTDecoupled.SimpleAir"
>Buildings.Media.GasesPTDecoupled.SimpleAir</A> <font color="darkgreen">&quot;Medium model&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> mAir_flow_nominal=61.6*2 <font color="darkgreen">
    &quot;Nominal mass flow rate at fan&quot;</font>;
  <font color="blue">parameter </font>Real COPc_nominal=3 <font color="darkgreen">&quot;Chiller COP&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> mCHW_flow_nominal=15.2 <font color="darkgreen">
    &quot;Nominal mass flow rate at chilled water&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> mCW_flow_nominal=mCHW_flow_nominal/
      COPc_nominal*(COPc_nominal + 1) <font color="darkgreen">
    &quot;Nominal mass flow rate at condenser water&quot;</font>;
  <font color="blue">parameter </font>Real QRoo=100;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.TrimAndRespond"
>Buildings.Examples.ChillerPlant.BaseClasses.Controls.TrimAndRespond</A> triAndRes(
    yEqu0=0.1,
    uTri=0.8,
    yDec=-0.03,
    yInc=0.03,
    samplePeriod=120);
  <A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.LinearPiecewiseTwo"
>Buildings.Examples.ChillerPlant.BaseClasses.Controls.LinearPiecewiseTwo</A>
    linPieTwo(
    x0=0,
    x2=1,
    y20=273.15 + 12.78,
    y21=273.15 + 7.22,
    x1=0.5,
    y10=0.1,
    y11=1);
  <A HREF="Buildings_Fluid_Chillers.html#Buildings.Fluid.Chillers.ElectricEIR"
>Buildings.Fluid.Chillers.ElectricEIR</A> chi(
    dp1_nominal=6000,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = Medium1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = Medium2,
    m1_flow_nominal=mCW_flow_nominal,
    m2_flow_nominal=mCHW_flow_nominal,
    dp2_nominal=3000,
    per=<font color="red">Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_1881kW_6_53COP_Vanes</font>(),
    m1_flow(fixed=true, start=mCW_flow_nominal),
    m2_flow(fixed=true, start=mCHW_flow_nominal),
    energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial);</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.ConstantEffectiveness"
>Buildings.Fluid.HeatExchangers.ConstantEffectiveness</A> coi(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = Medium2,
    m1_flow_nominal=mCHW_flow_nominal,
    dp1_nominal=3000,
    dp2_nominal=3000,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = MediumAir,
    m2_flow_nominal=mAir_flow_nominal,
    eps=1.0);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.FixedBoundary"
>Buildings.Fluid.Sources.FixedBoundary</A> sin1(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
      nPorts=1);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Buildings.Fluid.Sources.MassFlowSource_T</A> sou1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
    nPorts=1,
    use_T_in=false,
    m_flow=mCW_flow_nominal,
    T=283.15);
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> const(k=273.15 + 20);
  <A HREF="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</A> limPID(
    reverseAction=true,
    y_start=1,
    yMin=0,
    k=10,
    Ti=0.01,
    Td=10);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</A> TRet(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        MediumAir, m_flow_nominal=999);
  <A HREF="Buildings_Fluid_Movers.html#Buildings.Fluid.Movers.FlowMachine_m_flow"
>Buildings.Fluid.Movers.FlowMachine_m_flow</A> pum(
    m_flow_nominal=1.2*mCHW_flow_nominal,
    dp(start=40474),
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium2,
    init=Modelica.Blocks.Types.Init.NoInit) <font color="darkgreen">&quot;Chilled water pump&quot;</font>;
  <A HREF="Buildings_Fluid_Storage.html#Buildings.Fluid.Storage.ExpansionVessel"
>Buildings.Fluid.Storage.ExpansionVessel</A> expVesChi(VTot=1, <font color="blue">redeclare </font><font color="blue">package</font>
      Medium = Medium2);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.BooleanConstant"
>Modelica.Blocks.Sources.BooleanConstant</A> booleanConstant1(k=true);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</A> gain(k=mCHW_flow_nominal);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Buildings.Fluid.Sources.MassFlowSource_T</A> sou2(
    use_T_in=true,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = MediumAir,
    m_flow=mAir_flow_nominal,
    T=291.15,
    nPorts=1);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.FixedBoundary"
>Buildings.Fluid.Sources.FixedBoundary</A> sin2(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        MediumAir, nPorts=1);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</A> sine(
    amplitude=5,
    offset=273.15 + 25,
    freqHz=1/20000);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Continuous.html#Modelica.Blocks.Continuous.FirstOrder"
>Modelica.Blocks.Continuous.FirstOrder</A> firstOrder1(y_start=273.15 + 10, T=chi.tau1
        /2);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</A> TSup(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        MediumAir, m_flow_nominal=999);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(sou1.ports[1], chi.port_a1);
  <font color="red">connect</font>(coi.port_a1, chi.port_b2);
  <font color="red">connect</font>(TRet.T, limPID.u_m);
  <font color="red">connect</font>(chi.port_a2, pum.port_b);
  <font color="red">connect</font>(pum.port_a, coi.port_b1);
  <font color="red">connect</font>(chi.port_a2, expVesChi.port_a);
  <font color="red">connect</font>(booleanConstant1.y, chi.on);
  <font color="red">connect</font>(gain.y, pum.m_flow_in);
  <font color="red">connect</font>(sou2.T_in, sine.y);
  <font color="red">connect</font>(chi.port_b1, sin1.ports[1]);
  <font color="red">connect</font>(const.y, limPID.u_s);
  <font color="red">connect</font>(TRet.port_b, coi.port_b2);
  <font color="red">connect</font>(TRet.port_a, sin2.ports[1]);
  <font color="red">connect</font>(linPieTwo.y[2], firstOrder1.u);
  <font color="red">connect</font>(firstOrder1.y, chi.TSet);
  <font color="red">connect</font>(coi.port_a2, TSup.port_a);
  <font color="red">connect</font>(TSup.port_b, sou2.ports[1]);
  <font color="red">connect</font>(linPieTwo.y[1], gain.u);
  <font color="red">connect</font>(limPID.y, triAndRes.u);
  <font color="red">connect</font>(triAndRes.y, linPieTwo.u);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ChillerSetPointControl;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE KMinusU<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Examples.Chille84bb614d47fc5933witchI.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.KMinusU" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.KMinusU"></A><A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls_Examples.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples"
>Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples</A>.KMinusU</H2>
<B>Test model for KMinusU</B><p></P>
<IMG SRC="Buildings.Examples.Chille7309a9e8cce5720ainusUD.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.KMinusU">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> KMinusU <font color="darkgreen">&quot;Test model for KMinusU&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</A> pulse(
    freqHz=0.001,
    amplitude=0.5,
    offset=0.5,
    phase=-1.5707963267949);
  <A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.KMinusU"
>Buildings.Examples.ChillerPlant.BaseClasses.Controls.KMinusU</A> kMinU(k=1);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(pulse.y, kMinU.u);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>KMinusU;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE LinearPiecewiseTwo<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Examples.Chille84bb614d47fc5933witchI.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.LinearPiecewiseTwo" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.LinearPiecewiseTwo"></A><A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls_Examples.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples"
>Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples</A>.LinearPiecewiseTwo</H2>
<B>Test model for LinearPiecewiseTwo</B><p></P>
<IMG SRC="Buildings.Examples.Chille46c6c22f039c56ebseTwoD.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.LinearPiecewiseTwo">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> LinearPiecewiseTwo <font color="darkgreen">&quot;Test model for LinearPiecewiseTwo&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</A> pulse(
    freqHz=0.001,
    amplitude=0.5,
    offset=0.5,
    phase=-1.5707963267949);
  <A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.LinearPiecewiseTwo"
>Buildings.Examples.ChillerPlant.BaseClasses.Controls.LinearPiecewiseTwo</A>
    linPieTwo(
    x0=0,
    x1=0.5,
    x2=1,
    y10=5,
    y11=15,
    y20=55,
    y21=42);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(pulse.y, linPieTwo.u);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>LinearPiecewiseTwo;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE RequestCounter<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Examples.Chille84bb614d47fc5933witchI.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.RequestCounter" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.RequestCounter"></A><A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls_Examples.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples"
>Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples</A>.RequestCounter</H2>
<B>Test model for RequestCounter</B><p></P>
<IMG SRC="Buildings.Examples.Chille19bbeaed62234dacunterD.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.RequestCounter">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> RequestCounter <font color="darkgreen">&quot;Test model for RequestCounter&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.RequestCounter"
>Buildings.Examples.ChillerPlant.BaseClasses.Controls.RequestCounter</A> reqCou(
      nAct=3, uTri=0.8);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> act3(k=0.95);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Pulse"
>Modelica.Blocks.Sources.Pulse</A> act1(period=10);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</A> act2(freqHz=0.3, offset=1);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(act1.y, reqCou.uAct[1]);
  <font color="red">connect</font>(act2.y, reqCou.uAct[2]);
  <font color="red">connect</font>(act3.y, reqCou.uAct[3]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>RequestCounter;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE TrimAndRespond<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Examples.Chille84bb614d47fc5933witchI.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.TrimAndRespond" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.TrimAndRespond"></A><A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls_Examples.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples"
>Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples</A>.TrimAndRespond</H2>
<B>Test model for TrimAndRespond</B><p></P>
<IMG SRC="Buildings.Examples.Chille4018e01c4a28bd53spondD.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.TrimAndRespond">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> TrimAndRespond <font color="darkgreen">&quot;Test model for TrimAndRespond&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

<textblock type="annotcomp" expanded="false">  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</A> act3(freqHz=0.002, offset=0.2);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Pulse"
>Modelica.Blocks.Sources.Pulse</A> act1(period=500);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</A> act2(freqHz=0.001, offset=0.3);
  <A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.TrimAndRespond"
>Buildings.Examples.ChillerPlant.BaseClasses.Controls.TrimAndRespond</A> triAndRes[3](
    <font color="blue">each </font>uTri=0.9,
    <font color="blue">each </font>yEqu0=0.1,
    <font color="blue">each </font>yDec=-0.01,
    <font color="blue">each </font>yInc=0.02,
    <font color="blue">each </font>samplePeriod=20);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(act1.y, triAndRes[1].u);
  <font color="red">connect</font>(act2.y, triAndRes[2].u);
  <font color="red">connect</font>(act3.y, triAndRes[3].u);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>TrimAndRespond;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE WSEControl<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Examples.Chille84bb614d47fc5933witchI.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.WSEControl" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.WSEControl"></A><A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls_Examples.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples"
>Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples</A>.WSEControl</H2>
<B>Test model for WSEControl</B><p></P>
<IMG SRC="Buildings.Examples.Chille4753cf9cccc7b195ntrolD.png" ALT="Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.WSEControl">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> WSEControl <font color="darkgreen">&quot;Test model for WSEControl&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Pulse"
>Modelica.Blocks.Sources.Pulse</A> wseCHWST(
    period=300,
    amplitude=15,
    offset=273.15 + 5) <font color="darkgreen">&quot;WSE chilled water supply temperature&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> wseCWST(k=273.15 + 10) <font color="darkgreen">
    &quot;WSE condenser water supply temperature&quot;</font>;
  <A HREF="Buildings_Examples_ChillerPlant_BaseClasses_Controls.html#Buildings.Examples.ChillerPlant.BaseClasses.Controls.WSEControl"
>Buildings.Examples.ChillerPlant.BaseClasses.Controls.WSEControl</A> wseCon <font color="darkgreen">
    &quot;Controller for the water-side economizer&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TWetBub(k=273.15 + 5) <font color="darkgreen">&quot;Wet bulb temperature&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TTowApp(k=5) <font color="darkgreen">&quot;Cooling tower approach&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TWetBub.y, wseCon.TWetBul);
  <font color="red">connect</font>(TTowApp.y, wseCon.towTApp);
  <font color="red">connect</font>(wseCHWST.y, wseCon.wseCHWST);
  <font color="red">connect</font>(wseCWST.y, wseCon.wseCWST);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>WSEControl;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  4 11:58:56 2013.
</address></BODY>
</HTML>
