<HTML>
<HEAD>
<TITLE>Buildings.Examples.DualFanDualDuct.Controls</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Package with controller models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Controls<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Examples.DualFanDualDuct.Controls"></A><A HREF="Buildings_Examples_DualFanDualDuct.html#Buildings.Examples.DualFanDualDuct"
>Buildings.Examples.DualFanDualDuct</A>.Controls</H2>
<B>Package with controller models</B>
<P>
<P><H3>Information</H3></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons_VariantsPackage.html#Modelica.Icons.VariantsPackage"
>Modelica.Icons.VariantsPackage</A> (Icon for package containing variants).
<P><H3>Package Content</H3><p>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Examples.DualFa2c425dcef754e6b4mplesS.png" ALT="Buildings.Examples.DualFanDualDuct.Controls.Examples" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Examples_DualFanDualDuct_Controls_Examples.html#Buildings.Examples.DualFanDualDuct.Controls.Examples"
>Examples</A>
</TD><TD>Example models to test the components</TD></TR>
<TR><TD><IMG SRC="Buildings.Examples.DualFa59bcbbedc084117angBoxS.png" ALT="Buildings.Examples.DualFanDualDuct.Controls.RoomMixingBox" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Examples_DualFanDualDuct_Controls.html#Buildings.Examples.DualFanDualDuct.Controls.RoomMixingBox"
>RoomMixingBox</A>
</TD><TD>Controller for room mixing box</TD></TR>
<TR><TD><IMG SRC="Buildings.Examples.DualFa072f3213c26605e2pointS.png" ALT="Buildings.Examples.DualFanDualDuct.Controls.CoolingCoilTemperatureSetpoint" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Examples_DualFanDualDuct_Controls.html#Buildings.Examples.DualFanDualDuct.Controls.CoolingCoilTemperatureSetpoint"
>CoolingCoilTemperatureSetpoint</A>
</TD><TD>Set point scheduler for cooling coil</TD></TR>
<TR><TD><IMG SRC="Buildings.Examples.DualFa072f3213c26605e2pointS.png" ALT="Buildings.Examples.DualFanDualDuct.Controls.HeatingCoilTemperatureSetpoint" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Examples_DualFanDualDuct_Controls.html#Buildings.Examples.DualFanDualDuct.Controls.HeatingCoilTemperatureSetpoint"
>HeatingCoilTemperatureSetpoint</A>
</TD><TD>Set point scheduler for heating coil</TD></TR>
<TR><TD><IMG SRC="Buildings.Examples.DualFa933eaae2866abfd2anVFDS.png" ALT="Buildings.Examples.DualFanDualDuct.Controls.FanVFD" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Examples_DualFanDualDuct_Controls.html#Buildings.Examples.DualFanDualDuct.Controls.FanVFD"
>FanVFD</A>
</TD><TD>Controller for fan revolution</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE RoomMixingBox<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Examples.DualFa59bcbbedc084117angBoxI.png" ALT="Buildings.Examples.DualFanDualDuct.Controls.RoomMixingBox" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Examples.DualFanDualDuct.Controls.RoomMixingBox"></A><A HREF="Buildings_Examples_DualFanDualDuct_Controls.html#Buildings.Examples.DualFanDualDuct.Controls"
>Buildings.Examples.DualFanDualDuct.Controls</A>.RoomMixingBox</H2>
<B>Controller for room mixing box</B><p>
<IMG SRC="Buildings.Examples.DualFa59bcbbedc084117angBoxD.png" ALT="Buildings.Examples.DualFanDualDuct.Controls.RoomMixingBox">
<P><H3>Information</H3></P>

This controller outputs the control signal for the air damper for the hot deck and the cold deck.
The control signal for the hot deck is the larger of the two signals needed to track the room heating
temperature setpoint, and the minimum air flow rate.
<P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.BlockIcon"
>Modelica.Blocks.Interfaces.BlockIcon</A> (Basic graphical layout of input/output block).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow_min</TD><TD>&nbsp;</TD><TD>Minimum mass flow rate [kg/s]</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>TRoo</TD><TD>Measured room temperature [K]</TD></TR>
<TR><TD>output <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>yHot</TD><TD>Signal for hot air damper</TD></TR>
<TR><TD>output <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>yCol</TD><TD>Signal for cold deck air damper</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>mAir_flow</TD><TD>Measured air mass flow rate into the room</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>TRooSetHea</TD><TD>Room temperature setpoint for heating [K]</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>TRooSetCoo</TD><TD>Room temperature setpoint for cooling [K]</TD></TR>
</TABLE>
<P><H3>Modelica definition</H3>
<PRE>
<font color="blue">block</font> RoomMixingBox <font color="darkgreen">&quot;Controller for room mixing box&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.BlockIcon"
>Modelica.Blocks.Interfaces.BlockIcon</A>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m_flow_min <font color="darkgreen">&quot;Minimum mass flow rate&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</A> conHea(
    yMax=1,
    xi_start=0.1,
    initType=Modelica.Blocks.Types.InitPID.InitialState,
    Td=60,
    yMin=0,
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    k=0.1,
    Ti=120) <font color="darkgreen">&quot;Controller for heating&quot;</font>;
  <A HREF="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</A> conCoo(
    yMax=1,
    reverseAction=true,
    Td=60,
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    k=0.1,
    Ti=120) <font color="darkgreen">&quot;Controller for cooling (acts on damper)&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> TRoo(<font color="blue">final </font>quantity=&quot;ThermodynamicTemperature&quot;,
                                          <font color="blue">final </font>unit = &quot;K&quot;, displayUnit = &quot;degC&quot;, min=0) <font color="darkgreen">
    &quot;Measured room temperature&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</A> yHot <font color="darkgreen">&quot;Signal for hot air damper&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</A> yCol <font color="darkgreen">&quot;Signal for cold deck air damper&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> mAir_flow <font color="darkgreen">
    &quot;Measured air mass flow rate into the room&quot;</font>;
  <A HREF="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</A> conFloRat(
    yMax=1,
    xi_start=0.1,
    Td=60,
    yMin=0,
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    k=0.1,
    Ti=120) <font color="darkgreen">&quot;Controller for mass flow rate&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> mAirSet(k=m_flow_min) <font color="darkgreen">
    &quot;Set point for minimum air flow rate&quot;</font>;
  <A HREF="Buildings_Utilities_Math.html#Buildings.Utilities.Math.SmoothMax"
>Buildings.Utilities.Math.SmoothMax</A> smoothMaxHea(deltaX=0.01) <font color="darkgreen">
    &quot;Adds control signal for minimum flow rate of zone&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> TRooSetHea(unit=&quot;K&quot;) <font color="darkgreen">
    &quot;Room temperature setpoint for heating&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> TRooSetCoo(unit=&quot;K&quot;) <font color="darkgreen">
    &quot;Room temperature setpoint for cooling&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.RealExpression"
>Modelica.Blocks.Sources.RealExpression</A> gaiCoo(y=
        <font color="red">Buildings.Utilities.Math.Functions.smoothLimit</font>(
        (TRoo - TRooSetHea)/(TRooSetCoo - TRooSetHea),
        0,
        1,
        0.01)) <font color="darkgreen">&quot;Gain for adding minimum flow rate to cooling signal&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.RealExpression"
>Modelica.Blocks.Sources.RealExpression</A> gaiHea(y=1 - gaiCoo.y) <font color="darkgreen">
    &quot;Gain for adding minimum flow rate to cooling signal&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Product"
>Modelica.Blocks.Math.Product</A> product;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Product"
>Modelica.Blocks.Math.Product</A> product1;
  <A HREF="Buildings_Utilities_Math.html#Buildings.Utilities.Math.SmoothMax"
>Buildings.Utilities.Math.SmoothMax</A> smoothMaxCoo(deltaX=0.01) <font color="darkgreen">
    &quot;Adds control signal for minimum flow rate of zone&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(mAir_flow, conFloRat.u_m);
  <font color="red">connect</font>(conHea.y, smoothMaxHea.u1);
  <font color="red">connect</font>(conHea.u_s, TRooSetHea);
  <font color="red">connect</font>(conCoo.u_s, TRooSetCoo);
  <font color="red">connect</font>(TRoo, conCoo.u_m);
  <font color="red">connect</font>(TRoo, conHea.u_m);
  <font color="red">connect</font>(conFloRat.y, product.u1);
  <font color="red">connect</font>(product.y, smoothMaxHea.u2);
  <font color="red">connect</font>(product.u2, gaiHea.y);
  <font color="red">connect</font>(gaiCoo.y, product1.u1);
  <font color="red">connect</font>(conFloRat.y, product1.u2);
  <font color="red">connect</font>(smoothMaxHea.y, yHot);
  <font color="red">connect</font>(product1.y, smoothMaxCoo.u1);
  <font color="red">connect</font>(conCoo.y, smoothMaxCoo.u2);
  <font color="red">connect</font>(smoothMaxCoo.y, yCol);
  <font color="red">connect</font>(mAirSet.y, conFloRat.u_s);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>RoomMixingBox;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE CoolingCoilTemperatureSetpoint<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Examples.DualFa072f3213c26605e2pointI.png" ALT="Buildings.Examples.DualFanDualDuct.Controls.CoolingCoilTemperatureSetpoint" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Examples.DualFanDualDuct.Controls.CoolingCoilTemperatureSetpoint"></A><A HREF="Buildings_Examples_DualFanDualDuct_Controls.html#Buildings.Examples.DualFanDualDuct.Controls"
>Buildings.Examples.DualFanDualDuct.Controls</A>.CoolingCoilTemperatureSetpoint</H2>
<B>Set point scheduler for cooling coil</B><p>
<IMG SRC="Buildings.Examples.DualFa072f3213c26605e2pointD.png" ALT="Buildings.Examples.DualFanDualDuct.Controls.CoolingCoilTemperatureSetpoint">
<P><H3>Information</H3></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.BlockIcon"
>Modelica.Blocks.Interfaces.BlockIcon</A> (Basic graphical layout of input/output block).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TOn</TD><TD>&nbsp;</TD><TD>Setpoint during on [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TOff</TD><TD>&nbsp;</TD><TD>Setpoint during off [K]</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls.ControlBus"
>ControlBus</A></TD><TD>controlBus</TD><TD>&nbsp;</TD></TR>
<TR><TD>output <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>TSet</TD><TD>Temperature set point</TD></TR>
</TABLE>
<P><H3>Modelica definition</H3>
<PRE>
<font color="blue">block</font> CoolingCoilTemperatureSetpoint <font color="darkgreen">
  &quot;Set point scheduler for cooling coil&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.BlockIcon"
>Modelica.Blocks.Interfaces.BlockIcon</A>;
  <font color="blue">import </font><A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls.OperationModes"
>Buildings.Examples.VAVReheat.Controls.OperationModes</A>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> TOn <font color="darkgreen">&quot;Setpoint during on&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> TOff <font color="darkgreen">&quot;Setpoint during off&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.RealExpression"
>Modelica.Blocks.Sources.RealExpression</A> TSetPoi(y=<font color="blue">if </font>(mode.y ==
        OperationModes.occupied<font color="blue"> or </font>mode.y == OperationModes.unoccupiedPreCool<font color="blue">
         or </font>mode.y == OperationModes.safety)<font color="blue"> then </font>TOn<font color="blue"> else </font>TOff) <font color="darkgreen">
    &quot;Air temperature setpoint&quot;</font>;
  <A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls.ControlBus"
>VAVReheat.Controls.ControlBus</A> controlBus;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Routing.html#Modelica.Blocks.Routing.IntegerPassThrough"
>Modelica.Blocks.Routing.IntegerPassThrough</A> mode;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</A> TSet <font color="darkgreen">&quot;Temperature set point&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(controlBus.controlMode, mode.u);
  <font color="red">connect</font>(TSetPoi.y, TSet);</textblock>

<textblock type="annotcomp" expanded="false"><font color="blue">end </font>CoolingCoilTemperatureSetpoint;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE HeatingCoilTemperatureSetpoint<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Examples.DualFa072f3213c26605e2pointI.png" ALT="Buildings.Examples.DualFanDualDuct.Controls.HeatingCoilTemperatureSetpoint" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Examples.DualFanDualDuct.Controls.HeatingCoilTemperatureSetpoint"></A><A HREF="Buildings_Examples_DualFanDualDuct_Controls.html#Buildings.Examples.DualFanDualDuct.Controls"
>Buildings.Examples.DualFanDualDuct.Controls</A>.HeatingCoilTemperatureSetpoint</H2>
<B>Set point scheduler for heating coil</B><p>
<IMG SRC="Buildings.Examples.DualFa072f3213c26605e2pointD.png" ALT="Buildings.Examples.DualFanDualDuct.Controls.HeatingCoilTemperatureSetpoint">
<P><H3>Information</H3></P>
Extends from <A HREF="Buildings_Examples_DualFanDualDuct_Controls.html#Buildings.Examples.DualFanDualDuct.Controls.CoolingCoilTemperatureSetpoint"
>CoolingCoilTemperatureSetpoint</A> (Set point scheduler for cooling coil).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TOn</TD><TD>&nbsp;</TD><TD>Setpoint during on [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TOff</TD><TD>&nbsp;</TD><TD>Setpoint during off [K]</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls.ControlBus"
>ControlBus</A></TD><TD>controlBus</TD><TD>&nbsp;</TD></TR>
<TR><TD>output <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>TSet</TD><TD>Temperature set point</TD></TR>
</TABLE>
<P><H3>Modelica definition</H3>
<PRE>
<font color="blue">block</font> HeatingCoilTemperatureSetpoint <font color="darkgreen">
  &quot;Set point scheduler for heating coil&quot;</font>
  <font color="blue">import </font><A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls.OperationModes"
>Buildings.Examples.VAVReheat.Controls.OperationModes</A>;
 <font color="blue">extends </font><A HREF="Buildings_Examples_DualFanDualDuct_Controls.html#Buildings.Examples.DualFanDualDuct.Controls.CoolingCoilTemperatureSetpoint"
>CoolingCoilTemperatureSetpoint</A>(TSetPoi(y=<font color="blue">if </font>(mode.y ==
        OperationModes.unoccupiedOff)<font color="blue"> then </font>TOff<font color="blue"> else </font>TOn));
<font color="blue">end </font>HeatingCoilTemperatureSetpoint;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE FanVFD<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Examples.DualFa933eaae2866abfd2anVFDI.png" ALT="Buildings.Examples.DualFanDualDuct.Controls.FanVFD" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Examples.DualFanDualDuct.Controls.FanVFD"></A><A HREF="Buildings_Examples_DualFanDualDuct_Controls.html#Buildings.Examples.DualFanDualDuct.Controls"
>Buildings.Examples.DualFanDualDuct.Controls</A>.FanVFD</H2>
<B>Controller for fan revolution</B><p>
<IMG SRC="Buildings.Examples.DualFa933eaae2866abfd2anVFDD.png" ALT="Buildings.Examples.DualFanDualDuct.Controls.FanVFD">
<P><H3>Information</H3></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.SISO"
>Modelica.Blocks.Interfaces.SISO</A> (Single Input Single Output continuous control block).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>xSet_nominal</TD><TD>&nbsp;</TD><TD>Nominal setpoint (used for normalization)</TD></TR>
<TR><TD>Real</TD><TD>r_N_min</TD><TD>0.01</TD><TD>Minimum normalized fan speed</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>u</TD><TD>Connector of Real input signal</TD></TR>
<TR><TD>output <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>y</TD><TD>Connector of Real output signal</TD></TR>
<TR><TD><A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls.ControlBus"
>ControlBus</A></TD><TD>controlBus</TD><TD>&nbsp;</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>u_m</TD><TD>Connector of measurement input signal</TD></TR>
</TABLE>
<P><H3>Modelica definition</H3>
<PRE>
<font color="blue">block</font> FanVFD <font color="darkgreen">&quot;Controller for fan revolution&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.SISO"
>Modelica.Blocks.Interfaces.SISO</A>;
  <font color="blue">import </font><A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls.OperationModes"
>Buildings.Examples.VAVReheat.Controls.OperationModes</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</A> con(
    yMax=1,
    yMin=0,
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    Td=60,
    Ti=10) <font color="darkgreen">&quot;Controller&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</A> gaiMea(k=1/xSet_nominal) <font color="darkgreen">
    &quot;Gain to normalize measurement signal&quot;</font>;</textblock>
  <font color="blue">parameter </font>Real xSet_nominal <font color="darkgreen">&quot;Nominal setpoint (used for normalization)&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls.ControlBus"
>VAVReheat.Controls.ControlBus</A> controlBus;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Routing.html#Modelica.Blocks.Routing.Extractor"
>Modelica.Blocks.Routing.Extractor</A> extractor(nin=6);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> off(k=r_N_min) <font color="darkgreen">&quot;Off signal&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> on(k=1) <font color="darkgreen">&quot;On signal&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</A> gaiSet(k=1/xSet_nominal) <font color="darkgreen">
    &quot;Gain to normalize setpoint signal&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> u_m <font color="darkgreen">
    &quot;Connector of measurement input signal&quot;</font>;</textblock>
  <font color="blue">parameter </font>Real r_N_min=0.01 <font color="darkgreen">&quot;Minimum normalized fan speed&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Blocks_Continuous.html#Modelica.Blocks.Continuous.FirstOrder"
>Modelica.Blocks.Continuous.FirstOrder</A> firstOrder(
    initType=Modelica.Blocks.Types.Init.InitialState,
    y_start=r_N_min,
    T=60);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(gaiMea.y, con.u_m);
  <font color="red">connect</font>(con.y, extractor.u[OperationModes.occupied]);
  <font color="red">connect</font>(con.y, extractor.u[OperationModes.unoccupiedWarmUp]);
  <font color="red">connect</font>(con.y, extractor.u[OperationModes.unoccupiedPreCool]);
  <font color="red">connect</font>(off.y, extractor.u[OperationModes.unoccupiedOff]);
  <font color="red">connect</font>(off.y, extractor.u[OperationModes.safety]);
  <font color="red">connect</font>(on.y, extractor.u[OperationModes.unoccupiedNightSetBack]);
  <font color="red">connect</font>(controlBus.controlMode, extractor.index);
  <font color="red">connect</font>(gaiSet.y, con.u_s);
  <font color="red">connect</font>(u_m, gaiMea.u);
  <font color="red">connect</font>(gaiSet.u, u);
  <font color="red">connect</font>(extractor.y, firstOrder.u);
  <font color="red">connect</font>(y, extractor.y);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>FanVFD;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Wed May 15 12:02:08 2013.
</address></BODY>
</HTML>
