<HTML>
<HEAD>
<TITLE>Buildings.Examples.VAVReheat</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Variable air volume flow system with terminal reheat and five thermal zones&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
</HEAD>
<BODY><P></P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE VAVReheat<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Examples.VAVReheat"></A><A HREF="Buildings_Examples.html#Buildings.Examples"
>Buildings.Examples</A>.VAVReheat</H2>
<B>Variable air volume flow system with terminal reheat and five thermal zones</B>
<P></P>
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</A> (Icon for packages containing runnable examples).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Examples.VAVReheat.ClosedLoopS.png" ALT="Buildings.Examples.VAVReheat.ClosedLoop" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Examples_VAVReheat.html#Buildings.Examples.VAVReheat.ClosedLoop"
>ClosedLoop</A>
</TD><TD>Variable air volume flow system with terminal reheat and five thermal zones</TD></TR>
<TR><TD><IMG SRC="Buildings.Examples.VAVReheat.ControlsS.png" ALT="Buildings.Examples.VAVReheat.Controls" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls"
>Controls</A>
</TD><TD>Package with controller models</TD></TR>
<TR><TD><IMG SRC="Buildings.Examples.VAVReheat.ControlsS.png" ALT="Buildings.Examples.VAVReheat.ThermalZones" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Examples_VAVReheat_ThermalZones.html#Buildings.Examples.VAVReheat.ThermalZones"
>ThermalZones</A>
</TD><TD>Package with models for the thermal zones</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ClosedLoop<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Examples.VAVReheat.ClosedLoopI.png" ALT="Buildings.Examples.VAVReheat.ClosedLoop" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Examples.VAVReheat.ClosedLoop"></A><A HREF="Buildings_Examples_VAVReheat.html#Buildings.Examples.VAVReheat"
>Buildings.Examples.VAVReheat</A>.ClosedLoop</H2>
<B>Variable air volume flow system with terminal reheat and five thermal zones</B><p></P>
<IMG SRC="Buildings.Examples.VAVReheat.ClosedLoopD.png" ALT="Buildings.Examples.VAVReheat.ClosedLoop">
<P></P><H3>Information</H3>
<PRE></pre>
<p>
This model consist of an HVAC system, a building envelope model and a model
for air flow through building leakage and through open doors based
on wind pressure and flow imbalance of the HVAC system.
</p>
<p>
The HVAC system is a variable air volume (VAV) flow system with economizer 
and a heating and cooling coil in the air handler unit. There is also a 
reheat coil and an air damper in each of the five zone inlet branches. 
The figure below shows the schematic diagram of the HVAC system
</p>
<p align="center">
<img src="/home/mwetter/proj/ldrd/bie/modeling/github/lbl-srg/modelica-buildings/Buildings 1.4/Resources/Images/Examples/VAVReheat/vavSchematics.png" border="1">
</p>
<p>
The control is an implementation of the control sequence 
<i>VAV 2A2-21232</i> of the Sequences of Operation for 
Common HVAC Systems (ASHRAE, 2006). In this control sequence, the 
supply fan speed is regulated based on the duct static pressure. 
The return fan controller tracks the supply fan air flow rate 
reduced by a fixed offset. The duct static pressure is adjusted 
so that at least one VAV damper is 90% open. The economizer dampers 
are modulated to track the setpoint for the mixed air dry bulb temperature. 
Priority is given to maintain a minimum outside air volume flow rate. 
In each zone, the VAV damper is adjusted to meet the room temperature 
setpoint for cooling, or fully opened during heating. 
The room temperature setpoint for heating is tracked by varying 
the water flow rate through the reheat coil. There is also a 
finite state machine that transitions the mode of operation of 
the HVAC system between the modes 
<i>occupied</i>, <i>unoccupied off</i>, <i>unoccupied night set back</i>,
<i>unoccupied warm-up</i> and <i>unoccupied pre-cool</i>. 
In the VAV model, all air flows are computed based on the 
duct static pressure distribution and the performance curves of the fans. 
Local loop control is implemented using proportional and proportional-integral 
controllers, while the supervisory control is implemented 
using a finite state machine.
</p>
<p>
To model the heat transfer through the building envelope, 
a model of five interconnected rooms is used.
The five room model is representative of one floor of the 
new construction medium office building for Chicago, IL, 
as described in the set of DOE Commercial Building Benchmarks 
(Deru et al, 2009). There are four perimeter zones and one core zone. 
The envelope thermal properties meet ASHRAE Standard 90.1-2004.
The thermal room model computes transient heat conduction through
walls, floors and ceilings and long-wave radiative heat exchange between
surfaces. The convective heat transfer coefficient is computed based
on the temperature difference between the surface and the room air.
There is also a layer-by-layer short-wave radiation,
long-wave radiation, convection and conduction heat transfer model for the
windows. The model is similar to the 
Window 5 model and described in TARCOG 2006.
</p>
<p>
Each thermal zone can have air flow from the HVAC system, through leakages of the building envelope (except for the core zone) and through bi-directional air exchange through open doors that connect adjacent zones. The bi-directional air exchange is modeled based on the differences in static pressure between adjacent rooms at a reference height plus the difference in static pressure across the door height as a function of the difference in air density.
There is also wind pressure acting on each facade. The wind pressure is a function
of the wind speed and wind direction. Therefore, infiltration is a function of the
flow imbalance of the HVAC system and of the wind conditions.
</p>
<h4>References</h4>
<p>
ASHRAE.
<i>Sequences of Operation for Common HVAC Systems</i>.
ASHRAE, Atlanta, GA, 2006.
</p>
<p>
Deru M., K. Field, D. Studer, K. Benne, B. Griffith, P. Torcellini,
 M. Halverson, D. Winiarski, B. Liu, M. Rosenberg, J. Huang, M. Yazdanian, and D. Crawley.
<i>DOE commercial building research benchmarks for commercial buildings</i>.
Technical report, U.S. Department of Energy, Energy Efficiency and
Renewable Energy, Office of Building Technologies, Washington, DC, 2009.
</p>
<p>
TARCOG 2006: Carli, Inc., TARCOG: Mathematical models for calculation
of thermal performance of glazing systems with our without
shading devices, Technical Report, Oct. 17, 2006.
</p>
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package MediumA</TD><TD>Buildings.Media.GasesPTDecou...</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>VRooCor</TD><TD>2698</TD><TD>Room volume corridor [m3]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>VRooSou</TD><TD>568.77</TD><TD>Room volume south [m3]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>VRooNor</TD><TD>568.77</TD><TD>Room volume north [m3]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>VRooEas</TD><TD>360.08</TD><TD>Room volume east [m3]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>VRooWes</TD><TD>360.08</TD><TD>Room volume west [m3]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m0_flow_cor</TD><TD>5*VRooCor*conv</TD><TD>Design mass flow rate core [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m0_flow_sou</TD><TD>5.5*VRooSou*conv</TD><TD>Design mass flow rate perimeter 1 [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m0_flow_eas</TD><TD>8*VRooEas*conv</TD><TD>Design mass flow rate perimeter 2 [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m0_flow_nor</TD><TD>5.5*VRooNor*conv</TD><TD>Design mass flow rate perimeter 3 [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m0_flow_wes</TD><TD>8*VRooWes*conv</TD><TD>Design mass flow rate perimeter 4 [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow_nominal</TD><TD>m0_flow_cor + m0_flow_sou + ...</TD><TD>Nominal mass flow rate [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</A></TD><TD>lat</TD><TD>41.98*3.14159/180</TD><TD>Latitude [rad]</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package MediumA</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls.ControlBus"
>ControlBus</A></TD><TD>controlBus</TD><TD>&nbsp;</TD></TR>
<TR><TD><A HREF="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Bus</A></TD><TD>weaBus</TD><TD>Weather Data Bus</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ClosedLoop <font color="darkgreen">
  &quot;Variable air volume flow system with terminal reheat and five thermal zones&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">replaceable </font><font color="blue">package</font> MediumA =
      <A HREF="Buildings_Media_GasesPTDecoupled_MoistAirUnsaturated.html#Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated"
>Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated</A>;
  <font color="blue">package</font> MediumW = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A> <font color="darkgreen">
    &quot;Medium model for water&quot;</font>;

  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Modelica.SIunits.Volume</A> VRooCor=2698 <font color="darkgreen">&quot;Room volume corridor&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Modelica.SIunits.Volume</A> VRooSou=568.77 <font color="darkgreen">&quot;Room volume south&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Modelica.SIunits.Volume</A> VRooNor=568.77 <font color="darkgreen">&quot;Room volume north&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Modelica.SIunits.Volume</A> VRooEas=360.08 <font color="darkgreen">&quot;Room volume east&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Modelica.SIunits.Volume</A> VRooWes=360.08 <font color="darkgreen">&quot;Room volume west&quot;</font>;

  <font color="blue">constant </font>Real conv=1.2/3600 <font color="darkgreen">&quot;Conversion factor for nominal mass flow rate&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m0_flow_cor=5*VRooCor*conv <font color="darkgreen">
    &quot;Design mass flow rate core&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m0_flow_sou=5.5*VRooSou*conv <font color="darkgreen">
    &quot;Design mass flow rate perimeter 1&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m0_flow_eas=8*VRooEas*conv <font color="darkgreen">
    &quot;Design mass flow rate perimeter 2&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m0_flow_nor=5.5*VRooNor*conv <font color="darkgreen">
    &quot;Design mass flow rate perimeter 3&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m0_flow_wes=8*VRooWes*conv <font color="darkgreen">
    &quot;Design mass flow rate perimeter 4&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m_flow_nominal=m0_flow_cor +
      m0_flow_sou + m0_flow_eas + m0_flow_nor + m0_flow_wes <font color="darkgreen">
    &quot;Nominal mass flow rate&quot;</font>;
   <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</A> lat=41.98*3.14159/180 <font color="darkgreen">&quot;Latitude&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Outside"
>Fluid.Sources.Outside</A> amb(<font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>, nPorts=2) <font color="darkgreen">
    &quot;Ambient conditions&quot;</font>;
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</A> fil(
    m_flow_nominal=m_flow_nominal,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>,
    dp_nominal=200 + 200 + 100,
    from_dp=false,
    linearized=false) <font color="darkgreen">&quot;Filter&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</A> heaCoi(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = MediumW,
    m1_flow_nominal=m_flow_nominal,
    allowFlowReversal2=false,
    m2_flow_nominal=m_flow_nominal*1000*(10 - (-20))/4200/10,
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.CounterFlow,
    Q_flow_nominal=m_flow_nominal*1006*(16.7 - 8.5),
    dp1_nominal=0,
    dp2_nominal=0,
    T_a1_nominal=281.65,
    T_a2_nominal=323.15) <font color="darkgreen">&quot;Heating coil&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.WetCoilCounterFlow"
>Buildings.Fluid.HeatExchangers.WetCoilCounterFlow</A> cooCoi(
    UA_nominal=m_flow_nominal*1000*15/
        <font color="red">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</font>(
        T_a1=26.2,
        T_b1=12.8,
        T_a2=6,
        T_b2=16),
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = MediumW,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>,
    m1_flow_nominal=m_flow_nominal*1000*15/4200/10,
    m2_flow_nominal=m_flow_nominal,
    dp2_nominal=0,
    dp1_nominal=0) <font color="darkgreen">&quot;Cooling coil&quot;</font>;
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</A> dpSupDuc(
    m_flow_nominal=m_flow_nominal,
    dh=1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>,
    dp_nominal=20) <font color="darkgreen">&quot;Pressure drop for supply duct&quot;</font>;
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</A> dpRetDuc(
    m_flow_nominal=m_flow_nominal,
    use_dh=false,
    dh=1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>,
    dp_nominal=20) <font color="darkgreen">&quot;Pressure drop for return duct&quot;</font>;
  <A HREF="Buildings_Fluid_Movers.html#Buildings.Fluid.Movers.FlowMachine_y"
>Buildings.Fluid.Movers.FlowMachine_y</A> fanSup(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>,
    tau=60,
    dynamicBalance=true,
    pressure(V_flow={0, m_flow_nominal/1.2*2}, dp={850,0})) <font color="darkgreen">&quot;Supply air fan&quot;</font>;
  <A HREF="Buildings_Fluid_Movers.html#Buildings.Fluid.Movers.FlowMachine_y"
>Buildings.Fluid.Movers.FlowMachine_y</A> fanRet(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>,
    tau=60,
    dynamicBalance=true,
    pressure(V_flow=m_flow_nominal/1.2*{0, 2}, dp=1.5*110*{2,0})) <font color="darkgreen">
    &quot;Return air fan&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.FixedBoundary"
>Buildings.Fluid.Sources.FixedBoundary</A> sinHea(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = MediumW,
    p=300000,
    T=318.15,
    nPorts=1) <font color="darkgreen">&quot;Sink for heating coil&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.FixedBoundary"
>Buildings.Fluid.Sources.FixedBoundary</A> sinCoo(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = MediumW,
    p=300000,
    T=285.15,
    nPorts=1) <font color="darkgreen">&quot;Sink for cooling coil&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Routing.html#Modelica.Blocks.Routing.RealPassThrough"
>Modelica.Blocks.Routing.RealPassThrough</A> TOut(y(
      <font color="blue">final </font>quantity=&quot;ThermodynamicTemperature&quot;,
      <font color="blue">final </font>unit=&quot;K&quot;,
      displayUnit=&quot;degC&quot;,
      min=0));
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system(
    p_ambient(displayUnit=&quot;Pa&quot;),
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    m_flow_small=1E-4*m_flow_nominal);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</A> TSup(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>, m_flow_nominal=m_flow_nominal);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TSupSetHea(y(
      <font color="blue">final </font>quantity=&quot;ThermodynamicTemperature&quot;,
      <font color="blue">final </font>unit=&quot;K&quot;,
      displayUnit=&quot;degC&quot;,
      min=0), k=273.15 + 10) <font color="darkgreen">&quot;Supply air temperature setpoint for heating&quot;</font>;
  <A HREF="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</A> heaCoiCon(
    yMax=1,
    yMin=0,
    Td=60,
    initType=Modelica.Blocks.Types.InitPID.InitialState,
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    Ti=600,
    k=0.01) <font color="darkgreen">&quot;Controller for heating coil&quot;</font>;
  <A HREF="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</A> cooCoiCon(
    reverseAction=true,
    Td=60,
    initType=Modelica.Blocks.Types.InitPID.InitialState,
    yMax=1,
    yMin=0,
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    Ti=600,
    k=0.01) <font color="darkgreen">&quot;Controller for cooling coil&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.RelativePressure"
>Buildings.Fluid.Sensors.RelativePressure</A> dpRetFan(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>) <font color="darkgreen">&quot;Pressure difference over return fan&quot;</font>;
  <A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls.FanVFD"
>Controls.FanVFD</A> conFanSup(xSet_nominal(displayUnit=&quot;Pa&quot;) = 410, r_N_min=0.0) <font color="darkgreen">
    &quot;Controller for fan&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.VolumeFlowRate"
>Buildings.Fluid.Sensors.VolumeFlowRate</A> senSupFlo(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>, m_flow_nominal=m_flow_nominal) <font color="darkgreen">
    &quot;Sensor for supply fan flow rate&quot;</font>;
  <A HREF="Buildings_Controls_SetPoints.html#Buildings.Controls.SetPoints.OccupancySchedule"
>Buildings.Controls.SetPoints.OccupancySchedule</A> occSch(occupancy=3600*{6,19}) <font color="darkgreen">
    &quot;Occupancy schedule&quot;</font>;
  <A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls.ModeSelector"
>Controls.ModeSelector</A> modeSelector;
  <A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls.ControlBus"
>Controls.ControlBus</A> controlBus;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</A> TCoiHeaOut(<font color="blue">redeclare </font><font color="blue">package</font>
      Medium = <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>, m_flow_nominal=m_flow_nominal) <font color="darkgreen">
    &quot;Heating coil outlet temperature&quot;</font>;
  <A HREF="Buildings_Utilities_Math.html#Buildings.Utilities.Math.Min"
>Buildings.Utilities.Math.Min</A> min(nin=5) <font color="darkgreen">&quot;Computes lowest room temperature&quot;</font>;
  <A HREF="Buildings_Utilities_Math.html#Buildings.Utilities.Math.Average"
>Buildings.Utilities.Math.Average</A> ave(nin=5) <font color="darkgreen">
    &quot;Compute average of room temperatures&quot;</font>;
  <A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayLinear"
>Buildings.Fluid.Actuators.Valves.TwoWayLinear</A> valCoo(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = MediumW,
    CvData=Buildings.Fluid.Types.CvTypes.OpPoint,
    m_flow_nominal=m_flow_nominal*1000*15/4200/10,
    dpValve_nominal=6000,
    from_dp=true,
    dpFixed_nominal=6000) <font color="darkgreen">&quot;Cooling coil valve&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.FixedBoundary"
>Buildings.Fluid.Sources.FixedBoundary</A> souCoo(
    nPorts=1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = MediumW,
    p=3E5 + 12000,
    T=285.15) <font color="darkgreen">&quot;Source for cooling coil&quot;</font>;
  <A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls.Economizer"
>Controls.Economizer</A> conEco(
    dT=1,
    VOut_flow_min=0.3*m_flow_nominal/1.2,
    Ti=600,
    k=0.1) <font color="darkgreen">&quot;Controller for economizer&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</A> TRet(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>, m_flow_nominal=m_flow_nominal) <font color="darkgreen">&quot;Return air temperature sensor&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</A> TMix(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>, m_flow_nominal=m_flow_nominal) <font color="darkgreen">&quot;Mixed air temperature sensor&quot;</font>;
  <A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls.RoomTemperatureSetpoint"
>Controls.RoomTemperatureSetpoint</A> TSetRoo;
  <A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayLinear"
>Buildings.Fluid.Actuators.Valves.TwoWayLinear</A> valHea(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = MediumW,
    CvData=Buildings.Fluid.Types.CvTypes.OpPoint,
    dpValve_nominal=6000,
    m_flow_nominal=m_flow_nominal*1000*40/4200/10,
    from_dp=true,
    dpFixed_nominal=6000) <font color="darkgreen">&quot;Heating coil valve&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.FixedBoundary"
>Buildings.Fluid.Sources.FixedBoundary</A> souHea(
    nPorts=1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = MediumW,
    p(displayUnit=&quot;Pa&quot;) = 300000 + 12000,
    T=318.15) <font color="darkgreen">&quot;Source for heating coil&quot;</font>;
  <A HREF="Buildings_Fluid_Actuators_Dampers.html#Buildings.Fluid.Actuators.Dampers.MixingBox"
>Buildings.Fluid.Actuators.Dampers.MixingBox</A> eco(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>,
    mOut_flow_nominal=m_flow_nominal,
    mRec_flow_nominal=m_flow_nominal,
    mExh_flow_nominal=m_flow_nominal,
    dpOut_nominal=10,
    dpRec_nominal=10,
    dpExh_nominal=10) <font color="darkgreen">&quot;Economizer&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.VolumeFlowRate"
>Buildings.Fluid.Sensors.VolumeFlowRate</A> VOut1(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>, m_flow_nominal=m_flow_nominal) <font color="darkgreen">&quot;Outside air volume flow rate&quot;</font>;
  <A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls.DuctStaticPressureSetpoint"
>Controls.DuctStaticPressureSetpoint</A> pSetDuc(
    nin=5,
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    pMin=50) <font color="darkgreen">&quot;Duct static pressure setpoint&quot;</font>;
  <A HREF="Buildings_Examples_VAVReheat_ThermalZones.html#Buildings.Examples.VAVReheat.ThermalZones.VAVBranch"
>Buildings.Examples.VAVReheat.ThermalZones.VAVBranch</A>
                                                    cor(
    <font color="blue">redeclare </font><font color="blue">package</font> MediumA = MediumA,
    <font color="blue">redeclare </font><font color="blue">package</font> MediumW = MediumW,
    m_flow_nominal=m0_flow_cor,
    VRoo=VRooCor) <font color="darkgreen">&quot;Zone for core of buildings (azimuth will be neglected)&quot;</font>;
  <A HREF="Buildings_Examples_VAVReheat_ThermalZones.html#Buildings.Examples.VAVReheat.ThermalZones.VAVBranch"
>Buildings.Examples.VAVReheat.ThermalZones.VAVBranch</A>
                                                    sou(
    <font color="blue">redeclare </font><font color="blue">package</font> MediumA = MediumA,
    <font color="blue">redeclare </font><font color="blue">package</font> MediumW = MediumW,
    m_flow_nominal=m0_flow_sou,
    VRoo=VRooSou) <font color="darkgreen">&quot;South-facing thermal zone&quot;</font>;
  <A HREF="Buildings_Examples_VAVReheat_ThermalZones.html#Buildings.Examples.VAVReheat.ThermalZones.VAVBranch"
>Buildings.Examples.VAVReheat.ThermalZones.VAVBranch</A>
                                                    eas(
    <font color="blue">redeclare </font><font color="blue">package</font> MediumA = MediumA,
    <font color="blue">redeclare </font><font color="blue">package</font> MediumW = MediumW,
    m_flow_nominal=m0_flow_eas,
    VRoo=VRooEas) <font color="darkgreen">&quot;East-facing thermal zone&quot;</font>;
  <A HREF="Buildings_Examples_VAVReheat_ThermalZones.html#Buildings.Examples.VAVReheat.ThermalZones.VAVBranch"
>Buildings.Examples.VAVReheat.ThermalZones.VAVBranch</A>
                                                    nor(
    <font color="blue">redeclare </font><font color="blue">package</font> MediumA = MediumA,
    <font color="blue">redeclare </font><font color="blue">package</font> MediumW = MediumW,
    m_flow_nominal=m0_flow_nor,
    VRoo=VRooNor) <font color="darkgreen">&quot;North-facing thermal zone&quot;</font>;
  <A HREF="Buildings_Examples_VAVReheat_ThermalZones.html#Buildings.Examples.VAVReheat.ThermalZones.VAVBranch"
>Buildings.Examples.VAVReheat.ThermalZones.VAVBranch</A>
                                                    wes(
    <font color="blue">redeclare </font><font color="blue">package</font> MediumA = MediumA,
    <font color="blue">redeclare </font><font color="blue">package</font> MediumW = MediumW,
    m_flow_nominal=m0_flow_wes,
    VRoo=VRooWes) <font color="darkgreen">&quot;West-facing thermal zone&quot;</font>;
  <A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls.FanVFD"
>Controls.FanVFD</A> conFanRet(xSet_nominal(displayUnit=&quot;m3/s&quot;) = m_flow_nominal/
      1.2, r_N_min=0.0) <font color="darkgreen">&quot;Controller for fan&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.VolumeFlowRate"
>Buildings.Fluid.Sensors.VolumeFlowRate</A> senRetFlo(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>, m_flow_nominal=m_flow_nominal) <font color="darkgreen">
    &quot;Sensor for return fan flow rate&quot;</font>;
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM</A> splRetRoo1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>,
    m_flow_nominal={m_flow_nominal,m_flow_nominal - m0_flow_cor,m0_flow_cor},
    dp_nominal(displayUnit=&quot;Pa&quot;) = {10,10,10},
    from_dp=false,
    dynamicBalance=true,
    linearized=true) <font color="darkgreen">&quot;Splitter for room return&quot;</font>;
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM</A> splRetSou(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>,
    m_flow_nominal={m0_flow_sou + m0_flow_eas + m0_flow_nor + m0_flow_wes,
        m0_flow_eas + m0_flow_nor + m0_flow_wes,m0_flow_sou},
    dp_nominal(displayUnit=&quot;Pa&quot;) = {10,10,10},
    from_dp=false,
    dynamicBalance=true,
    linearized=true) <font color="darkgreen">&quot;Splitter for room return&quot;</font>;
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM</A> splRetEas(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>,
    m_flow_nominal={m0_flow_eas + m0_flow_nor + m0_flow_wes,m0_flow_nor +
        m0_flow_wes,m0_flow_eas},
    dp_nominal(displayUnit=&quot;Pa&quot;) = {10,10,10},
    from_dp=false,
    dynamicBalance=true,
    linearized=true) <font color="darkgreen">&quot;Splitter for room return&quot;</font>;
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM</A> splRetNor(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>,
    m_flow_nominal={m0_flow_nor + m0_flow_wes,m0_flow_wes,m0_flow_nor},
    dp_nominal(displayUnit=&quot;Pa&quot;) = {10,10,10},
    from_dp=false,
    dynamicBalance=true,
    linearized=true) <font color="darkgreen">&quot;Splitter for room return&quot;</font>;
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM</A> splSupRoo1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>,
    m_flow_nominal={m_flow_nominal,m_flow_nominal - m0_flow_cor,m0_flow_cor},
    dp_nominal(displayUnit=&quot;Pa&quot;) = {10,10,10},
    from_dp=true,
    linearized=true) <font color="darkgreen">&quot;Splitter for room supply&quot;</font>;
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM</A> splSupSou(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>,
    m_flow_nominal={m0_flow_sou + m0_flow_eas + m0_flow_nor + m0_flow_wes,
        m0_flow_eas + m0_flow_nor + m0_flow_wes,m0_flow_sou},
    dp_nominal(displayUnit=&quot;Pa&quot;) = {10,10,10},
    from_dp=true,
    linearized=true) <font color="darkgreen">&quot;Splitter for room supply&quot;</font>;
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM</A> splSupEas(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>,
    m_flow_nominal={m0_flow_eas + m0_flow_nor + m0_flow_wes,m0_flow_nor +
        m0_flow_wes,m0_flow_eas},
    dp_nominal(displayUnit=&quot;Pa&quot;) = {10,10,10},
    from_dp=true,
    linearized=true) <font color="darkgreen">&quot;Splitter for room supply&quot;</font>;
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM</A> splSupNor(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>,
    m_flow_nominal={m0_flow_nor + m0_flow_wes,m0_flow_wes,m0_flow_nor},
    dp_nominal(displayUnit=&quot;Pa&quot;) = {10,10,10},
    from_dp=true,
    linearized=true) <font color="darkgreen">&quot;Splitter for room supply&quot;</font>;
  <A HREF="Buildings_Examples_VAVReheat_Controls.html#Buildings.Examples.VAVReheat.Controls.CoolingCoilTemperatureSetpoint"
>Controls.CoolingCoilTemperatureSetpoint</A> TSetCoo <font color="darkgreen">&quot;Setpoint for cooling coil&quot;</font>;
  <A HREF="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.ReaderTMY3"
>BoundaryConditions.WeatherData.ReaderTMY3</A> weaDat(filNam=
        &quot;Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos&quot;);
  <A HREF="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>BoundaryConditions.WeatherData.Bus</A> weaBus <font color="darkgreen">&quot;Weather Data Bus&quot;</font>;
  <A HREF="Buildings_Examples_VAVReheat_ThermalZones.html#Buildings.Examples.VAVReheat.ThermalZones.Floor"
>ThermalZones.Floor</A> flo(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = <A HREF="Buildings_Examples_VAVReheat_MediumA.html#Buildings.Examples.VAVReheat.ClosedLoop.MediumA"
>MediumA</A>,
    lat=lat) <font color="darkgreen">
    &quot;Model of a floor of the building that is served by this VAV system&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Routing.html#Modelica.Blocks.Routing.DeMultiplex5"
>Modelica.Blocks.Routing.DeMultiplex5</A> TRooAir <font color="darkgreen">
    &quot;Demultiplex for room air temperature&quot;</font>;</textblock>

<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(fil.port_b, heaCoi.port_a1);
  <font color="red">connect</font>(TSupSetHea.y, heaCoiCon.u_s);
  <font color="red">connect</font>(fanRet.port_a, dpRetFan.port_b);
  <font color="red">connect</font>(fanSup.port_b, dpRetFan.port_a);
  <font color="red">connect</font>(senSupFlo.port_b, dpSupDuc.port_a);
  <font color="red">connect</font>(controlBus, modeSelector.cb);
  <font color="red">connect</font>(occSch.tNexOcc, controlBus.dTNexOcc);
  <font color="red">connect</font>(TOut.y, controlBus.TOut);
  <font color="red">connect</font>(occSch.occupied, controlBus.occupied);
  <font color="red">connect</font>(min.y, controlBus.TRooMin);
  <font color="red">connect</font>(ave.y, controlBus.TRooAve);
  <font color="red">connect</font>(controlBus, conFanSup.controlBus);
  <font color="red">connect</font>(valCoo.port_a, souCoo.ports[1]);
  <font color="red">connect</font>(TRet.T, conEco.TRet);
  <font color="red">connect</font>(TMix.T, conEco.TMix);
  <font color="red">connect</font>(conEco.TSupHeaSet, TSupSetHea.y);
  <font color="red">connect</font>(controlBus, conEco.controlBus);
  <font color="red">connect</font>(TSetRoo.controlBus, controlBus);
  <font color="red">connect</font>(TSup.port_a, fanSup.port_b);
  <font color="red">connect</font>(TSup.port_b, senSupFlo.port_a);
  <font color="red">connect</font>(fil.port_a, TMix.port_b);
  <font color="red">connect</font>(conFanSup.y, fanSup.y);
  <font color="red">connect</font>(cor.controlBus, controlBus);
  <font color="red">connect</font>(sou.controlBus, controlBus);
  <font color="red">connect</font>(eas.controlBus, controlBus);
  <font color="red">connect</font>(nor.controlBus, controlBus);
  <font color="red">connect</font>(wes.controlBus, controlBus);
  <font color="red">connect</font>(TCoiHeaOut.T, heaCoiCon.u_m);
  <font color="red">connect</font>(souHea.ports[1], valHea.port_a);
  <font color="red">connect</font>(heaCoiCon.y, valHea.y);
  <font color="red">connect</font>(valHea.port_b, heaCoi.port_a2);
  <font color="red">connect</font>(heaCoi.port_b2, sinHea.ports[1]);
  <font color="red">connect</font>(cooCoiCon.y, valCoo.y);
  <font color="red">connect</font>(eco.port_Exh, amb.ports[1]);
  <font color="red">connect</font>(amb.ports[2], VOut1.port_a);
  <font color="red">connect</font>(VOut1.port_b, eco.port_Out);
  <font color="red">connect</font>(dpRetFan.p_rel, conFanSup.u_m);
  <font color="red">connect</font>(eco.port_Sup, TMix.port_a);
  <font color="red">connect</font>(pSetDuc.y, conFanSup.u);
  <font color="red">connect</font>(cor.yDam, pSetDuc.u[1]);
  <font color="red">connect</font>(sou.yDam, pSetDuc.u[2]);
  <font color="red">connect</font>(eas.yDam, pSetDuc.u[3]);
  <font color="red">connect</font>(nor.yDam, pSetDuc.u[4]);
  <font color="red">connect</font>(wes.yDam, pSetDuc.u[5]);
  <font color="red">connect</font>(heaCoi.port_b1, TCoiHeaOut.port_a);
  <font color="red">connect</font>(controlBus, conFanRet.controlBus);
  <font color="red">connect</font>(senSupFlo.V_flow, conFanRet.u);
  <font color="red">connect</font>(senRetFlo.port_b, fanRet.port_a);
  <font color="red">connect</font>(senRetFlo.V_flow, conFanRet.u_m);
  <font color="red">connect</font>(conFanRet.y, fanRet.y);
  <font color="red">connect</font>(dpRetDuc.port_b, senRetFlo.port_a);
  <font color="red">connect</font>(TRet.port_b, eco.port_Ret);
  <font color="red">connect</font>(TRet.port_a, fanRet.port_b);
  <font color="red">connect</font>(splRetRoo1.port_1, dpRetDuc.port_a);
  <font color="red">connect</font>(splRetNor.port_1, splRetEas.port_2);
  <font color="red">connect</font>(splRetEas.port_1, splRetSou.port_2);
  <font color="red">connect</font>(splRetSou.port_1, splRetRoo1.port_2);
  <font color="red">connect</font>(dpSupDuc.port_b, splSupRoo1.port_1);
  <font color="red">connect</font>(splSupRoo1.port_3, cor.port_a);
  <font color="red">connect</font>(splSupRoo1.port_2, splSupSou.port_1);
  <font color="red">connect</font>(splSupSou.port_3, sou.port_a);
  <font color="red">connect</font>(splSupSou.port_2, splSupEas.port_1);
  <font color="red">connect</font>(splSupEas.port_3, eas.port_a);
  <font color="red">connect</font>(splSupEas.port_2, splSupNor.port_1);
  <font color="red">connect</font>(splSupNor.port_3, nor.port_a);
  <font color="red">connect</font>(splSupNor.port_2, wes.port_a);
  <font color="red">connect</font>(TCoiHeaOut.port_b, cooCoi.port_a2);
  <font color="red">connect</font>(valCoo.port_b, cooCoi.port_a1);
  <font color="red">connect</font>(cooCoi.port_b1, sinCoo.ports[1]);
  <font color="red">connect</font>(TSetCoo.TSet, cooCoiCon.u_s);
  <font color="red">connect</font>(TSetCoo.TSet, conEco.TSupCooSet);
  <font color="red">connect</font>(TSupSetHea.y, TSetCoo.TSetHea);
  <font color="red">connect</font>(modeSelector.cb, TSetCoo.controlBus);
  <font color="red">connect</font>(conEco.VOut_flow, VOut1.V_flow);
  <font color="red">connect</font>(weaDat.weaBus, weaBus);
  <font color="red">connect</font>(weaBus.TDryBul, TOut.u);
  <font color="red">connect</font>(amb.weaBus, weaBus);
  <font color="red">connect</font>(weaBus.TDryBul, pSetDuc.TOut);
  <font color="red">connect</font>(cor.port_b, flo.portsCor[1]);
  <font color="red">connect</font>(splRetRoo1.port_3, flo.portsCor[2]);
  <font color="red">connect</font>(sou.port_b, flo.portsSou[1]);
  <font color="red">connect</font>(splRetSou.port_3, flo.portsSou[2]);
  <font color="red">connect</font>(eas.port_b, flo.portsEas[1]);
  <font color="red">connect</font>(splRetEas.port_3, flo.portsEas[2]);
  <font color="red">connect</font>(nor.port_b, flo.portsNor[1]);
  <font color="red">connect</font>(splRetNor.port_3, flo.portsNor[2]);
  <font color="red">connect</font>(wes.port_b, flo.portsWes[1]);
  <font color="red">connect</font>(splRetNor.port_2, flo.portsWes[2]);
  <font color="red">connect</font>(weaBus, flo.weaBus);
  <font color="red">connect</font>(flo.TRooAir, min.u);
  <font color="red">connect</font>(flo.TRooAir, ave.u);
  <font color="red">connect</font>(TRooAir.y1[1], sou.TRoo);
  <font color="red">connect</font>(TRooAir.y2[1], eas.TRoo);
  <font color="red">connect</font>(TRooAir.y3[1], nor.TRoo);
  <font color="red">connect</font>(TRooAir.y4[1], wes.TRoo);
  <font color="red">connect</font>(TRooAir.y5[1], cor.TRoo);
  <font color="red">connect</font>(TRooAir.u, flo.TRooAir);
  <font color="red">connect</font>(TSup.T, cooCoiCon.u_m);
  <font color="red">connect</font>(cooCoi.port_b2, fanSup.port_a);
  <font color="red">connect</font>(conEco.yOA, eco.y);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ClosedLoop;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  4 12:03:49 2013.
</address></BODY>
</HTML>
