<HTML>
<HEAD>
<TITLE>Buildings.Fluid.Boilers.Examples</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
</HEAD>
<BODY><P></P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Examples<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.Boilers.Examples"></A><A HREF="Buildings_Fluid_Boilers.html#Buildings.Fluid.Boilers"
>Buildings.Fluid.Boilers</A>.Examples</H2>
<B>Collection of models that illustrate model use and test models</B>
<P></P>
<P></P><H3>Information</H3>
<PRE></pre>
<p>
This package contains examples for the use of models that can be found in
<A HREF="Buildings_Fluid_Boilers.html#Buildings.Fluid.Boilers"
>
Buildings.Fluid.Boilers</a>.
</p>
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</A> (Icon for packages containing runnable examples).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Boilers.E1b255f2f3bbf8fa6omialS.png" ALT="Buildings.Fluid.Boilers.Examples.BoilerPolynomial" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Boilers_Examples.html#Buildings.Fluid.Boilers.Examples.BoilerPolynomial"
>BoilerPolynomial</A>
</TD><TD>Test model</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Boilers.E1b255f2f3bbf8fa6omialS.png" ALT="Buildings.Fluid.Boilers.Examples.BoilerPolynomialClosedLoop" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Boilers_Examples.html#Buildings.Fluid.Boilers.Examples.BoilerPolynomialClosedLoop"
>BoilerPolynomialClosedLoop</A>
</TD><TD>Boiler with closed loop control</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE BoilerPolynomial<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Boilers.E1b255f2f3bbf8fa6omialI.png" ALT="Buildings.Fluid.Boilers.Examples.BoilerPolynomial" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Boilers.Examples.BoilerPolynomial"></A><A HREF="Buildings_Fluid_Boilers_Examples.html#Buildings.Fluid.Boilers.Examples"
>Buildings.Fluid.Boilers.Examples</A>.BoilerPolynomial</H2>
<B>Test model</B><p></P>
<IMG SRC="Buildings.Fluid.Boilers.E1b255f2f3bbf8fa6omialD.png" ALT="Buildings.Fluid.Boilers.Examples.BoilerPolynomial">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>Power</A></TD><TD>Q_flow_nominal</TD><TD>3000</TD><TD>Nominal power [W]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>dT_nominal</TD><TD>20</TD><TD>Nominal temperature difference [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow_nominal</TD><TD>Q_flow_nominal/dT_nominal/4200</TD><TD>Nominal mass flow rate [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>dp_nominal</TD><TD>3000</TD><TD>Pressure drop at m_flow_nominal [Pa]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> BoilerPolynomial <font color="darkgreen">&quot;Test model&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
 <font color="blue">package</font> Medium = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A> <font color="darkgreen">&quot;Medium model&quot;</font>;
 <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>Modelica.SIunits.Power</A> Q_flow_nominal = 3000 <font color="darkgreen">&quot;Nominal power&quot;</font>;
 <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> dT_nominal = 20 <font color="darkgreen">
    &quot;Nominal temperature difference&quot;</font>;
 <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m_flow_nominal = Q_flow_nominal/dT_nominal/4200 <font color="darkgreen">
    &quot;Nominal mass flow rate&quot;</font>;
 <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Modelica.SIunits.Pressure</A> dp_nominal = 3000 <font color="darkgreen">
    &quot;Pressure drop at m_flow_nominal&quot;</font>;
<textblock type="annotcomp" expanded="false">  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    nPorts=2,
    p(displayUnit=&quot;Pa&quot;) = 300000,
    T=333.15) <font color="darkgreen">&quot;Sink&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou(
    nPorts=2,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    p=300000 + dp_nominal,
    T=303.15);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</A> y(table=[0,0; 1800,1; 1800,0; 2400,0; 2400,
        1; 3600,1]);
  <A HREF="Buildings_Fluid_Boilers.html#Buildings.Fluid.Boilers.BoilerPolynomial"
>Buildings.Fluid.Boilers.BoilerPolynomial</A> boi1(
    a={0.9},
    effCur=Buildings.Fluid.Types.EfficiencyCurves.Constant,
    Q_flow_nominal=Q_flow_nominal,
    m_flow_nominal = m_flow_nominal,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    dp_nominal=dp_nominal,
    T_start=293.15,
    fue=<font color="red">Buildings.Fluid.Data.Fuels.NaturalGasLowerHeatingValue</font>()) <font color="darkgreen">&quot;Boiler&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TAmb1(      T=288.15) <font color="darkgreen">
    &quot;Ambient temperature in boiler room&quot;</font>;
  <A HREF="Buildings_Fluid_Boilers.html#Buildings.Fluid.Boilers.BoilerPolynomial"
>Buildings.Fluid.Boilers.BoilerPolynomial</A> boi2(
    a={0.9},
    effCur=Buildings.Fluid.Types.EfficiencyCurves.Constant,
    Q_flow_nominal=Q_flow_nominal,
    m_flow_nominal = m_flow_nominal,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    dp_nominal=dp_nominal,
    T_start=293.15,
    fue=<font color="red">Buildings.Fluid.Data.Fuels.NaturalGasLowerHeatingValue</font>()) <font color="darkgreen">&quot;Boiler&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TAmb2(      T=288.15) <font color="darkgreen">
    &quot;Ambient temperature in boiler room&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Continuous.html#Modelica.Blocks.Continuous.FirstOrder"
>Modelica.Blocks.Continuous.FirstOrder</A> firstOrder(T=0.1);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TAmb1.port, boi1.heatPort);
  <font color="red">connect</font>(TAmb2.port, boi2.heatPort);
  <font color="red">connect</font>(sou.ports[1], boi1.port_a);
  <font color="red">connect</font>(sou.ports[2], boi2.port_a);
  <font color="red">connect</font>(y.y, firstOrder.u);
  <font color="red">connect</font>(firstOrder.y, boi1.y);
  <font color="red">connect</font>(firstOrder.y, boi2.y);
  <font color="red">connect</font>(boi2.port_b, sin.ports[2]);
  <font color="red">connect</font>(boi1.port_b, sin.ports[1]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>BoilerPolynomial;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE BoilerPolynomialClosedLoop<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Boilers.E1b255f2f3bbf8fa6omialI.png" ALT="Buildings.Fluid.Boilers.Examples.BoilerPolynomialClosedLoop" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Boilers.Examples.BoilerPolynomialClosedLoop"></A><A HREF="Buildings_Fluid_Boilers_Examples.html#Buildings.Fluid.Boilers.Examples"
>Buildings.Fluid.Boilers.Examples</A>.BoilerPolynomialClosedLoop</H2>
<B>Boiler with closed loop control</B><p></P>
<IMG SRC="Buildings.Fluid.Boilers.E4fa7654732f7550adLoopD.png" ALT="Buildings.Fluid.Boilers.Examples.BoilerPolynomialClosedLoop">
<P></P><H3>Information</H3>
<PRE></pre>
<p>
This model illustrates how to use a boiler model
with closed loop control. 
The controller modulates the boiler temperature between
60&deg;C and 80&deg;C.
A three-way valve mixes recirculated water with boiler water
to regulate the temperature of the volume at a constant temperature
of 40&deg;C.
There is also a bypass in the boiler loop to ensure circulation when the 
valve position is such that it only recirculates water from the load.
The bypass between valve and pump mixes recirculated water, thereby
allowing the valve to work over a larger operating range.
The expansion vessel near the boiler is used to set a reference pressure,
and it is used to accomodate for the thermal expansion of the water.
</p>
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>Power</A></TD><TD>Q_flow_nominal</TD><TD>20000</TD><TD>Nominal power [W]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>dT_nominal</TD><TD>20</TD><TD>Nominal temperature difference [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow_nominal</TD><TD>Q_flow_nominal/dT_nominal/4200</TD><TD>Nominal mass flow rate [kg/s]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> BoilerPolynomialClosedLoop <font color="darkgreen">&quot;Boiler with closed loop control&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
 <font color="blue">package</font> Medium = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A> <font color="darkgreen">&quot;Medium model&quot;</font>;
 <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Power"
>Modelica.SIunits.Power</A> Q_flow_nominal = 20000 <font color="darkgreen">&quot;Nominal power&quot;</font>;
 <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> dT_nominal = 20 <font color="darkgreen">
    &quot;Nominal temperature difference&quot;</font>;
 <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m_flow_nominal = Q_flow_nominal/dT_nominal/4200 <font color="darkgreen">
    &quot;Nominal mass flow rate&quot;</font>;

<textblock type="annotcomp" expanded="false">  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Boilers.html#Buildings.Fluid.Boilers.BoilerPolynomial"
>Buildings.Fluid.Boilers.BoilerPolynomial</A> boi(
    a={0.9},
    effCur=Buildings.Fluid.Types.EfficiencyCurves.Constant,
    Q_flow_nominal=Q_flow_nominal,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    dp_nominal=20000,
    T_start=293.15,
    m_flow_nominal=m_flow_nominal,
    fue=<font color="red">Buildings.Fluid.Data.Fuels.HeatingOilLowerHeatingValue</font>()) <font color="darkgreen">&quot;Boiler&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Logical.html#Modelica.Blocks.Logical.OnOffController"
>Modelica.Blocks.Logical.OnOffController</A> onOffController(bandwidth=20);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.BooleanToReal"
>Modelica.Blocks.Math.BooleanToReal</A> booleanToReal;
  <A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.ThreeWayEqualPercentageLinear"
>Actuators.Valves.ThreeWayEqualPercentageLinear</A> val(
                          <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    l={0.01,0.01},
    dynamicBalance=false,
    m_flow_nominal=m_flow_nominal,
    dpValve_nominal=6000);
  <A HREF="Buildings_Fluid_Movers.html#Buildings.Fluid.Movers.FlowMachine_m_flow"
>Movers.FlowMachine_m_flow</A> pumLoa(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    dynamicBalance=false,
    m_flow_nominal=2*m_flow_nominal) <font color="darkgreen">&quot;Pump for heating load&quot;</font>;
  <A HREF="Buildings_Fluid_Movers.html#Buildings.Fluid.Movers.FlowMachine_m_flow"
>Movers.FlowMachine_m_flow</A> pumBoi(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
      m_flow_nominal=m_flow_nominal,
    dynamicBalance=false) <font color="darkgreen">&quot;Pump for boiler loop&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> m_flow_pum(k=m_flow_nominal) <font color="darkgreen">
    &quot;Mass flow rate of pump&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TSetBoi(k=273.15 + 70) <font color="darkgreen">
    &quot;Temperature setpoint for boiler&quot;</font>;
  <A HREF="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Controls.Continuous.LimPID</A> conPID(
    Td=1,
    k=0.5,
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    Ti=100);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TSetHea(k=273.15 + 40) <font color="darkgreen">
    &quot;Temperature setpoint for heating load&quot;</font>;
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>FixedResistances.SplitterFixedResistanceDpM</A> spl(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    dynamicBalance=false,
    m_flow_nominal=m_flow_nominal*{1,2,1},
    dp_nominal={0,0,200}) <font color="darkgreen">&quot;Splitter/mixer&quot;</font>;
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>FixedResistances.SplitterFixedResistanceDpM</A> spl1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m_flow_nominal=m_flow_nominal*{1,1,1},
    dynamicBalance=false,
    dp_nominal={0,0,100}) <font color="darkgreen">&quot;Splitter/mixer&quot;</font>;
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>FixedResistances.SplitterFixedResistanceDpM</A> spl2(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m_flow_nominal=m_flow_nominal*{1,1,1},
    dp_nominal=0*{1,1,1},
    dynamicBalance=false) <font color="darkgreen">&quot;Splitter/mixer&quot;</font>;
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>FixedResistances.SplitterFixedResistanceDpM</A> spl3(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    dp_nominal=0*{1,1,1},
    dynamicBalance=false,
    m_flow_nominal=m_flow_nominal*{1,2,1}) <font color="darkgreen">&quot;Splitter/mixer&quot;</font>;
  <A HREF="Buildings_Fluid_Storage.html#Buildings.Fluid.Storage.ExpansionVessel"
>Storage.ExpansionVessel</A> exp(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium, VTot=2);
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.SplitterFixedResistanceDpM"
>FixedResistances.SplitterFixedResistanceDpM</A> spl4(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m_flow_nominal=m_flow_nominal*{1,1,1},
    dp_nominal=0*{1,1,1},
    dynamicBalance=false) <font color="darkgreen">&quot;Splitter/mixer&quot;</font>;
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>MixingVolumes.MixingVolume</A> vol(
    nPorts=2,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m_flow_nominal=2*m_flow_nominal,
    V=1);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalConductor"
>Modelica.Thermal.HeatTransfer.Components.ThermalConductor</A> thermalConductor(G=0.1
        *Q_flow_nominal/(40 - 20));
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Sources.html#Modelica.Thermal.HeatTransfer.Sources.FixedTemperature"
>Modelica.Thermal.HeatTransfer.Sources.FixedTemperature</A> TBou(T=293.15) <font color="darkgreen">
    &quot;Fixed temperature boundary condition&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</A> gain(k=2) <font color="darkgreen">
    &quot;Multiply the mass flow rate as this circuit has a smaller temperature difference&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor"
>Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor</A> TVol <font color="darkgreen">
    &quot;Sensor for volume temperature&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(onOffController.y, booleanToReal.u);
  <font color="red">connect</font>(boi.port_b, pumBoi.port_a);
  <font color="red">connect</font>(boi.T, onOffController.u);
  <font color="red">connect</font>(conPID.y, val.y);
  <font color="red">connect</font>(TSetHea.y, conPID.u_s);
  <font color="red">connect</font>(TSetBoi.y, onOffController.reference);
  <font color="red">connect</font>(val.port_2, spl.port_1);
  <font color="red">connect</font>(spl.port_2, pumLoa.port_a);
  <font color="red">connect</font>(pumBoi.port_b, spl1.port_1);
  <font color="red">connect</font>(spl1.port_2, val.port_1);
  <font color="red">connect</font>(spl2.port_2, boi.port_a);
  <font color="red">connect</font>(boi.port_a, exp.port_a);
  <font color="red">connect</font>(spl3.port_2, spl4.port_1);
  <font color="red">connect</font>(spl4.port_2, spl2.port_1);
  <font color="red">connect</font>(spl4.port_3, val.port_3);
  <font color="red">connect</font>(booleanToReal.y, boi.y);
  <font color="red">connect</font>(m_flow_pum.y, pumBoi.m_flow_in);
  <font color="red">connect</font>(vol.ports[1], spl3.port_1);
  <font color="red">connect</font>(TBou.port, thermalConductor.port_a);
  <font color="red">connect</font>(thermalConductor.port_b, vol.heatPort);
  <font color="red">connect</font>(gain.y, pumLoa.m_flow_in);
  <font color="red">connect</font>(m_flow_pum.y, gain.u);
  <font color="red">connect</font>(TVol.port, vol.heatPort);
  <font color="red">connect</font>(TVol.T, conPID.u_m);
  <font color="red">connect</font>(pumLoa.port_b, vol.ports[2]);
  <font color="red">connect</font>(spl.port_3, spl3.port_3);
  <font color="red">connect</font>(spl1.port_3, spl2.port_3);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>BoilerPolynomialClosedLoop;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  4 11:54:32 2013.
</address></BODY>
</HTML>
