<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{5.359238E-01,1.785857E-02,1...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.270855E-01,-4.119654E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.469187E-01,1.862690E-01,5...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YT_2110kW_7_15COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -2110000,
    COP_nominal =         7.15,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.06057,
    mCon_flow_nominal =   1000 * 0.09464,
    TEvaLvg_nominal =     273.15 + 7.22,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {5.359238E-01,1.785857E-02,1.579272E-03,4.522868E-02,-1.632172E-03,6.008061E-04},
    EIRFunT =             {6.270855E-01,-4.119654E-02,1.327107E-03,2.661446E-02,-1.856827E-04,5.094942E-04},
    EIRFunPLR =           {2.469187E-01,1.862690E-01,5.660904E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller York YT 2110kW/7.15COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_McQuay_PFH_2124kW_6_03COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_2124kW_6_03COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_2124kW_6_03COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_McQuay_PFH_2124kW_6_03COP_Vanes</H2>
<B>ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes,  !- Name
    2124000,                 !- Reference Capacity {W}
    6.03,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05552,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07981,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.09</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.09</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 23.89</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2124000</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.03</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.05552</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.07981</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 8.89</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.040134E+00,-1.745650E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{1.157799E+00,-3.621524E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.051419E-01,2.033679E-01,6...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_McQuay_PFH_2124kW_6_03COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -2124000,
    COP_nominal =         6.03,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.05552,
    mCon_flow_nominal =   1000 * 0.07981,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {1.040134E+00,-1.745650E-02,1.084856E-03,6.629328E-03,-8.008991E-04,1.567769E-03},
    EIRFunT =             {1.157799E+00,-3.621524E-02,-3.684818E-03,-1.202959E-02,-7.378548E-05,3.787365E-03},
    EIRFunPLR =           {1.051419E-01,2.033679E-01,6.902026E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YK_2159kW_6_85COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2159kW_6_85COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2159kW_6_85COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YK_2159kW_6_85COP_Vanes</H2>
<B>ElectricEIRChiller York YK 2159kW/6.85COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 2159kW/6.85COP/Vanes,  !- Name
    2159200,                 !- Reference Capacity {W}
    6.85,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 2159kW/6.85COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 2159kW/6.85COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 2159kW/6.85COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.05</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.14</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.14</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.11</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2159200</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.85</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.07571</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.11356</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{6.322235E-01,1.553954E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{9.106730E-01,-3.786410E-03,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.595694E-01,1.889684E-01,5...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YK_2159kW_6_85COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -2159200,
    COP_nominal =         6.85,
    PLRMin =              0.14,
    PLRMinUnl =           0.14,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.07571,
    mCon_flow_nominal =   1000 * 0.11356,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {6.322235E-01,1.553954E-02,-9.149770E-03,5.284289E-02,-2.818835E-03,7.074096E-03},
    EIRFunT =             {9.106730E-01,-3.786410E-03,-1.084261E-03,-7.148246E-03,5.178799E-04,1.818623E-05},
    EIRFunPLR =           {2.595694E-01,1.889684E-01,5.518450E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller York YK 2159kW/6.85COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Trane_CVHF_2184kW_6_78COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2184kW_6_78COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2184kW_6_78COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Trane_CVHF_2184kW_6_78COP_Vanes</H2>
<B>ElectricEIRChiller Trane CVHF 2184kW/6.78COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 2184kW/6.78COP/Vanes,  !- Name
    2183800,                 !- Reference Capacity {W}
    6.78,                    !- Reference COP {W/W}
    7.78,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04883,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 2184kW/6.78COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2184kW/6.78COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2184kW/6.78COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.09</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.09</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 23.89</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2183800</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.78</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.04883</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.05142</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 7.78</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.235680E+00,2.213527E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{8.877947E-01,-1.334886E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{8.942647E-02,5.249540E-01,3...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 18.33</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 23.89</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Trane_CVHF_2184kW_6_78COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -2183800,
    COP_nominal =         6.78,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.04883,
    mCon_flow_nominal =   1000 * 0.05142,
    TEvaLvg_nominal =     273.15 + 7.78,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 18.33,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {1.235680E+00,2.213527E-02,-1.770186E-03,-1.131594E-02,-5.008696E-04,1.356522E-03},
    EIRFunT =             {8.877947E-01,-1.334886E-02,1.689581E-03,-1.599710E-03,7.884945E-04,-1.584900E-03},
    EIRFunPLR =           {8.942647E-02,5.249540E-01,3.850801E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Trane CVHF 2184kW/6.78COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YK_2201kW_6_69COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2201kW_6_69COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2201kW_6_69COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YK_2201kW_6_69COP_Vanes</H2>
<B>ElectricEIRChiller York YK 2201kW/6.69COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 2201kW/6.69COP/Vanes,  !- Name
    2201400,                 !- Reference Capacity {W}
    6.69,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 2201kW/6.69COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 2201kW/6.69COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 2201kW/6.69COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.05</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.14</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.14</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.11</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2201400</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.69</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.07571</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.11356</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{5.474968E-01,-4.800356E-03,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{8.234137E-01,1.308264E-02,-...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.653493E-01,1.444620E-01,5...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YK_2201kW_6_69COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -2201400,
    COP_nominal =         6.69,
    PLRMin =              0.14,
    PLRMinUnl =           0.14,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.07571,
    mCon_flow_nominal =   1000 * 0.11356,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {5.474968E-01,-4.800356E-03,-6.845886E-03,6.302552E-02,-2.911528E-03,6.598690E-03},
    EIRFunT =             {8.234137E-01,1.308264E-02,-1.147806E-03,-4.071161E-03,5.220869E-04,-6.312495E-04},
    EIRFunPLR =           {2.653493E-01,1.444620E-01,5.911158E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller York YK 2201kW/6.69COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YT_2233kW_9_54COP_VSD<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_2233kW_9_54COP_VSD" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_2233kW_9_54COP_VSD"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YT_2233kW_9_54COP_VSD</H2>
<B>ElectricEIRChiller York YT 2233kW/9.54COP/VSD</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 2233kW/9.54COP/VSD,  !- Name
    2233000,                 !- Reference Capacity {W}
    9.54,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06107,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11451,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 2233kW/9.54COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 2233kW/9.54COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 2233kW/9.54COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.04</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.10</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.10</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 12.78</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2233000</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>9.54</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.06107</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.11451</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{7.585741E-01,-5.127829E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{7.563409E-01,-1.966623E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{6.917141E-02,1.743339E-01,7...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YT_2233kW_9_54COP_VSD =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -2233000,
    COP_nominal =         9.54,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.06107,
    mCon_flow_nominal =   1000 * 0.11451,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {7.585741E-01,-5.127829E-02,5.848602E-03,4.235544E-02,-1.606561E-03,9.364594E-04},
    EIRFunT =             {7.563409E-01,-1.966623E-02,-3.927494E-04,2.973607E-02,1.299230E-04,-4.325357E-04},
    EIRFunPLR =           {6.917141E-02,1.743339E-01,7.524059E-01},
    etaMotor =            1.0) <font color="darkgreen">&quot;ElectricEIRChiller York YT 2233kW/9.54COP/VSD&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YK_2237kW_6_41COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2237kW_6_41COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2237kW_6_41COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YK_2237kW_6_41COP_Vanes</H2>
<B>ElectricEIRChiller York YK 2237kW/6.41COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 2237kW/6.41COP/Vanes,  !- Name
    2236600,                 !- Reference Capacity {W}
    6.41,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 2237kW/6.41COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 2237kW/6.41COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 2237kW/6.41COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.13,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.13,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.13</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.13</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.11</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2236600</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.41</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.07571</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.11356</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{6.899710E-01,-1.413334E-03,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{8.567950E-01,3.354557E-03,1...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.605354E-01,2.125571E-01,5...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YK_2237kW_6_41COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -2236600,
    COP_nominal =         6.41,
    PLRMin =              0.13,
    PLRMinUnl =           0.13,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.07571,
    mCon_flow_nominal =   1000 * 0.11356,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {6.899710E-01,-1.413334E-03,-1.109323E-03,4.078120E-02,-1.785625E-03,2.977821E-03},
    EIRFunT =             {8.567950E-01,3.354557E-03,1.047901E-03,-5.217250E-03,6.565310E-04,-1.361740E-03},
    EIRFunPLR =           {2.605354E-01,2.125571E-01,5.269144E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller York YK 2237kW/6.41COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YK_2275kW_6_32COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2275kW_6_32COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2275kW_6_32COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YK_2275kW_6_32COP_Vanes</H2>
<B>ElectricEIRChiller York YK 2275kW/6.32COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 2275kW/6.32COP/Vanes,  !- Name
    2275200,                 !- Reference Capacity {W}
    6.32,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 2275kW/6.32COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 2275kW/6.32COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 2275kW/6.32COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.13,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.13,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.13</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.13</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.11</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2275200</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.32</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.07571</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.11356</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.034673E+00,-1.091064E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{8.326094E-01,-6.056615E-03,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.735485E-01,2.163041E-01,5...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YK_2275kW_6_32COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -2275200,
    COP_nominal =         6.32,
    PLRMin =              0.13,
    PLRMinUnl =           0.13,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.07571,
    mCon_flow_nominal =   1000 * 0.11356,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {1.034673E+00,-1.091064E-02,9.019479E-04,9.686229E-03,-9.160783E-04,2.045641E-03},
    EIRFunT =             {8.326094E-01,-6.056615E-03,-3.016626E-04,-2.498578E-03,4.933363E-04,-3.125632E-04},
    EIRFunPLR =           {2.735485E-01,2.163041E-01,5.099054E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller York YK 2275kW/6.32COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Trane_CVHF_2300kW_8_10COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2300kW_8_10COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2300kW_8_10COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Trane_CVHF_2300kW_8_10COP_Vanes</H2>
<B>ElectricEIRChiller Trane CVHF 2300kW/8.10COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 2300kW/8.10COP/Vanes,  !- Name
    2299900,                 !- Reference Capacity {W}
    8.10,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 2300kW/8.10COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2300kW/8.10COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2300kW/8.10COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.23,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.23,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.02</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.23</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.23</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 12.78</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2299900</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>8.10</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.07571</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.09085</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 4.44</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{6.268137E-01,3.920902E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{7.178121E-01,6.561784E-03,8...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.161399E-01,4.347344E-01,4...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Trane_CVHF_2300kW_8_10COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -2299900,
    COP_nominal =         8.10,
    PLRMin =              0.23,
    PLRMinUnl =           0.23,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.07571,
    mCon_flow_nominal =   1000 * 0.09085,
    TEvaLvg_nominal =     273.15 + 4.44,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {6.268137E-01,3.920902E-02,-5.475881E-04,3.072669E-02,-1.474615E-03,8.577783E-04},
    EIRFunT =             {7.178121E-01,6.561784E-03,8.193740E-06,2.319141E-02,-1.755983E-06,-8.834410E-04},
    EIRFunPLR =           {1.161399E-01,4.347344E-01,4.486380E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Trane CVHF 2300kW/8.10COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Trane_CVHF_2317kW_6_33COP_VSD<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2317kW_6_33COP_VSD" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2317kW_6_33COP_VSD"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Trane_CVHF_2317kW_6_33COP_VSD</H2>
<B>ElectricEIRChiller Trane CVHF 2317kW/6.33COP/VSD</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 2317kW/6.33COP/VSD,  !- Name
    2317400,                 !- Reference Capacity {W}
    6.33,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.09085,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 2317kW/6.33COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2317kW/6.33COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2317kW/6.33COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.04</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.10</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.10</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 29.44</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2317400</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.33</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.09085</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.11356</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{7.277716E-01,1.018101E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{3.502330E-01,-2.301510E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{9.861441E-02,5.297727E-01,3...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Trane_CVHF_2317kW_6_33COP_VSD =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -2317400,
    COP_nominal =         6.33,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.09085,
    mCon_flow_nominal =   1000 * 0.11356,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 29.44,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {7.277716E-01,1.018101E-02,-6.282438E-04,1.337701E-02,-5.050352E-04,1.527259E-03},
    EIRFunT =             {3.502330E-01,-2.301510E-02,5.749596E-04,1.902421E-02,3.109974E-04,-4.714517E-04},
    EIRFunPLR =           {9.861441E-02,5.297727E-01,3.707229E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Trane CVHF 2317kW/6.33COP/VSD&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Carrier_19XR_2391kW_6_77COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_2391kW_6_77COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_2391kW_6_77COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Carrier_19XR_2391kW_6_77COP_Vanes</H2>
<B>ElectricEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes,  !- Name
    2391300,                 !- Reference Capacity {W}
    6.77,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06858,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0846,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.02</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 23.89</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2391300</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.77</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.06858</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.0846</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 7.22</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{3.676388E-01,-5.087680E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.266646E-01,-2.367443E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{3.036386E-01,2.524850E-01,4...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 6.67</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 12.22</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 23.89</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Carrier_19XR_2391kW_6_77COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -2391300,
    COP_nominal =         6.77,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.06858,
    mCon_flow_nominal =   1000 * 0.0846,
    TEvaLvg_nominal =     273.15 + 7.22,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 6.67,
    TEvaLvgMax =          273.15 + 12.22,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {3.676388E-01,-5.087680E-02,-1.772675E-03,9.518123E-02,-3.403878E-03,4.526983E-03},
    EIRFunT =             {6.266646E-01,-2.367443E-02,4.031296E-04,2.827714E-02,-1.985242E-04,-1.470260E-04},
    EIRFunPLR =           {3.036386E-01,2.524850E-01,4.429285E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Carrier_19XR_2391kW_6_44COP_VSD<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_2391kW_6_44COP_VSD" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_2391kW_6_44COP_VSD"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Carrier_19XR_2391kW_6_44COP_VSD</H2>
<B>ElectricEIRChiller Carrier 19XR 2391kW/6.44COP/VSD</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 2391kW/6.44COP/VSD,  !- Name
    2391300,                 !- Reference Capacity {W}
    6.44,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06858,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0846,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 2391kW/6.44COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 2391kW/6.44COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 2391kW/6.44COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.02</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 23.89</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2391300</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.44</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.06858</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.0846</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 7.22</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{3.676388E-01,-5.087680E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.230142E-01,-2.371649E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{9.774812E-02,2.490111E-01,6...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 6.67</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 12.22</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 23.89</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Carrier_19XR_2391kW_6_44COP_VSD =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -2391300,
    COP_nominal =         6.44,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.06858,
    mCon_flow_nominal =   1000 * 0.0846,
    TEvaLvg_nominal =     273.15 + 7.22,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 6.67,
    TEvaLvgMax =          273.15 + 12.22,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {3.676388E-01,-5.087680E-02,-1.772675E-03,9.518123E-02,-3.403878E-03,4.526983E-03},
    EIRFunT =             {6.230142E-01,-2.371649E-02,3.996265E-04,2.874515E-02,-2.115103E-04,-1.526191E-04},
    EIRFunPLR =           {9.774812E-02,2.490111E-01,6.539378E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Carrier 19XR 2391kW/6.44COP/VSD&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YK_2412kW_5_58COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2412kW_5_58COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2412kW_5_58COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YK_2412kW_5_58COP_Vanes</H2>
<B>ElectricEIRChiller York YK 2412kW/5.58COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 2412kW/5.58COP/Vanes,  !- Name
    2412400,                 !- Reference Capacity {W}
    5.58,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.09085,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 2412kW/5.58COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 2412kW/5.58COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 2412kW/5.58COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.12,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.12,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.12</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.12</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.11</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2412400</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.58</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.09085</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.11356</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{7.473817E-01,8.069214E-03,8...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{4.626807E-01,-2.305674E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.472427E-01,7.531481E-01,8...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YK_2412kW_5_58COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -2412400,
    COP_nominal =         5.58,
    PLRMin =              0.12,
    PLRMinUnl =           0.12,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.09085,
    mCon_flow_nominal =   1000 * 0.11356,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {7.473817E-01,8.069214E-03,8.433986E-05,1.925706E-02,-7.505775E-04,1.174526E-03},
    EIRFunT =             {4.626807E-01,-2.305674E-02,1.169126E-03,3.431185E-02,-3.396938E-04,-7.381352E-05},
    EIRFunPLR =           {2.472427E-01,7.531481E-01,8.643617E-04},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller York YK 2412kW/5.58COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_McQuay_PFH_2462kW_6_67COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_2462kW_6_67COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_2462kW_6_67COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_McQuay_PFH_2462kW_6_67COP_Vanes</H2>
<B>ElectricEIRChiller McQuay PFH 2462kW/6.67COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PFH 2462kW/6.67COP/Vanes,  !- Name
    2461600,                 !- Reference Capacity {W}
    6.67,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07066,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.10157,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PFH 2462kW/6.67COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 2462kW/6.67COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 2462kW/6.67COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.02</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.10</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.10</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 22.78</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2461600</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.67</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.07066</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.10157</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.561527E-01,5.742999E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.462893E-01,2.854651E-02,-...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{9.222135E-02,5.830980E-01,3...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 23.89</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_McQuay_PFH_2462kW_6_67COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -2461600,
    COP_nominal =         6.67,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.07066,
    mCon_flow_nominal =   1000 * 0.10157,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 22.78,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {9.561527E-01,5.742999E-02,-4.868087E-03,1.799507E-02,-1.793848E-03,3.194186E-03},
    EIRFunT =             {5.462893E-01,2.854651E-02,-5.770782E-03,1.634571E-02,-2.645314E-04,2.138325E-03},
    EIRFunPLR =           {9.222135E-02,5.830980E-01,3.250019E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller McQuay PFH 2462kW/6.67COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Trane_CVHF_2567kW_11_77COP_VSD<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2567kW_11_77COP_VSD" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2567kW_11_77COP_VSD"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Trane_CVHF_2567kW_11_77COP_VSD</H2>
<B>ElectricEIRChiller Trane CVHF 2567kW/11.77COP/VSD</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 2567kW/11.77COP/VSD,  !- Name
    2567100,                 !- Reference Capacity {W}
    11.77,                   !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.12113,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.15142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 2567kW/11.77COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2567kW/11.77COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2567kW/11.77COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.11,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.11,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.04</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.11</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.11</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 12.78</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2567100</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>11.77</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.12113</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.15142</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 4.44</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{4.549428E-01,2.748161E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{4.561990E-01,-3.333063E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.039419E-01,4.184975E-01,4...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Trane_CVHF_2567kW_11_77COP_VSD =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -2567100,
    COP_nominal =         11.77,
    PLRMin =              0.11,
    PLRMinUnl =           0.11,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.12113,
    mCon_flow_nominal =   1000 * 0.15142,
    TEvaLvg_nominal =     273.15 + 4.44,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {4.549428E-01,2.748161E-02,-4.298342E-03,4.363928E-02,-1.352509E-03,2.964225E-03},
    EIRFunT =             {4.561990E-01,-3.333063E-02,-1.763576E-03,5.624520E-02,-8.535085E-05,3.567604E-04},
    EIRFunPLR =           {1.039419E-01,4.184975E-01,4.774210E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Trane CVHF 2567kW/11.77COP/VSD&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YK_2771kW_6_84COP_VSD<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2771kW_6_84COP_VSD" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2771kW_6_84COP_VSD"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YK_2771kW_6_84COP_VSD</H2>
<B>ElectricEIRChiller York YK 2771kW/6.84COP/VSD</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 2771kW/6.84COP/VSD,  !- Name
    2771100,                 !- Reference Capacity {W}
    6.84,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.10094,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.15142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 2771kW/6.84COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 2771kW/6.84COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 2771kW/6.84COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.02</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 23.89</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2771100</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.84</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.10094</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.15142</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{7.734286E-01,4.848829E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{7.203736E-01,1.030460E-02,-...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{8.653354E-02,1.737382E-01,7...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YK_2771kW_6_84COP_VSD =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -2771100,
    COP_nominal =         6.84,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.10094,
    mCon_flow_nominal =   1000 * 0.15142,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {7.734286E-01,4.848829E-02,-1.859209E-03,2.611971E-02,-1.243562E-03,7.210181E-04},
    EIRFunT =             {7.203736E-01,1.030460E-02,-7.854237E-04,-1.206349E-03,8.210060E-04,-1.455414E-03},
    EIRFunPLR =           {8.653354E-02,1.737382E-01,7.403679E-01},
    etaMotor =            1.0) <font color="darkgreen">&quot;ElectricEIRChiller York YK 2771kW/6.84COP/VSD&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Trane_CVHF_2799kW_6_40COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2799kW_6_40COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2799kW_6_40COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Trane_CVHF_2799kW_6_40COP_Vanes</H2>
<B>ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes,  !- Name
    2799200,                 !- Reference Capacity {W}
    6.40,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.09893,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.13761,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.04</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.11</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2799200</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.40</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.09893</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.13761</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{2.210324E-01,-2.752320E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{2.267558E-01,-7.615857E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{3.023576E-01,-2.893592E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Trane_CVHF_2799kW_6_40COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -2799200,
    COP_nominal =         6.40,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.09893,
    mCon_flow_nominal =   1000 * 0.13761,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {2.210324E-01,-2.752320E-02,4.903763E-04,7.337449E-02,-1.919426E-03,1.935659E-03},
    EIRFunT =             {2.267558E-01,-7.615857E-02,2.140583E-03,7.088812E-02,-1.124968E-03,6.089843E-04},
    EIRFunPLR =           {3.023576E-01,-2.893592E-02,7.262269E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YT_3133kW_9_16COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_3133kW_9_16COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_3133kW_9_16COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YT_3133kW_9_16COP_Vanes</H2>
<B>ElectricEIRChiller York YT 3133kW/9.16COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 3133kW/9.16COP/Vanes,  !- Name
    3133300,                 !- Reference Capacity {W}
    9.16,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.08076,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.12618,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 3133kW/9.16COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 3133kW/9.16COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 3133kW/9.16COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.07,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.07,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.07</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.07</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 12.78</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-3133300</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>9.16</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.08076</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.12618</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{7.607419E-01,1.323998E-02,6...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{9.150153E-01,-3.956395E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.387579E-01,6.435208E-01,2...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YT_3133kW_9_16COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -3133300,
    COP_nominal =         9.16,
    PLRMin =              0.07,
    PLRMinUnl =           0.07,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.08076,
    mCon_flow_nominal =   1000 * 0.12618,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {7.607419E-01,1.323998E-02,6.902287E-04,1.510969E-02,-9.443341E-04,1.484396E-03},
    EIRFunT =             {9.150153E-01,-3.956395E-02,1.865473E-03,1.810633E-02,2.900613E-04,-4.199110E-04},
    EIRFunPLR =           {1.387579E-01,6.435208E-01,2.155990E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller York YT 3133kW/9.16COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_McQuay_PFH_3165kW_6_48COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_3165kW_6_48COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_3165kW_6_48COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_McQuay_PFH_3165kW_6_48COP_Vanes</H2>
<B>ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes,  !- Name
    3165000,                 !- Reference Capacity {W}
    6.48,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.09085,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.13627,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.10</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.10</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 22.78</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-3165000</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.48</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.09085</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.13627</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.342558E+00,7.520735E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{9.347904E-01,6.551597E-02,-...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.054110E-01,4.090646E-01,4...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 23.89</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_McQuay_PFH_3165kW_6_48COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -3165000,
    COP_nominal =         6.48,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.09085,
    mCon_flow_nominal =   1000 * 0.13627,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 22.78,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {1.342558E+00,7.520735E-02,-8.988936E-03,-3.340001E-02,-6.065934E-04,4.684791E-03},
    EIRFunT =             {9.347904E-01,6.551597E-02,-1.242676E-02,-2.799974E-02,3.323287E-04,4.803491E-03},
    EIRFunPLR =           {1.054110E-01,4.090646E-01,4.838839E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_McQuay_PFH_4020kW_7_35COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_4020kW_7_35COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_4020kW_7_35COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_McQuay_PFH_4020kW_7_35COP_Vanes</H2>
<B>ElectricEIRChiller McQuay PFH 4020kW/7.35COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PFH 4020kW/7.35COP/Vanes,  !- Name
    4019500,                 !- Reference Capacity {W}
    7.35,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07874,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09842,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PFH 4020kW/7.35COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 4020kW/7.35COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 4020kW/7.35COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.14</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.14</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 12.78</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4019500</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>7.35</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.07874</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.09842</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{8.958422E-01,3.762768E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{9.322623E-01,-2.157964E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{5.763566E-02,5.964012E-01,3...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 6.67</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 12.22</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 23.89</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_McQuay_PFH_4020kW_7_35COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -4019500,
    COP_nominal =         7.35,
    PLRMin =              0.14,
    PLRMinUnl =           0.14,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.07874,
    mCon_flow_nominal =   1000 * 0.09842,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 6.67,
    TEvaLvgMax =          273.15 + 12.22,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {8.958422E-01,3.762768E-02,-3.550080E-03,-4.322645E-03,-1.194933E-03,3.006034E-03},
    EIRFunT =             {9.322623E-01,-2.157964E-02,-1.435883E-03,1.379036E-02,-1.491048E-04,1.302075E-03},
    EIRFunPLR =           {5.763566E-02,5.964012E-01,3.473613E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller McQuay PFH 4020kW/7.35COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YK_4396kW_6_63COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4396kW_6_63COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4396kW_6_63COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YK_4396kW_6_63COP_Vanes</H2>
<B>ElectricEIRChiller York YK 4396kW/6.63COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 4396kW/6.63COP/Vanes,  !- Name
    4395800,                 !- Reference Capacity {W}
    6.63,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 4396kW/6.63COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 4396kW/6.63COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 4396kW/6.63COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.41,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.41,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.06</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.41</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.41</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.67</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4395800</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.63</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.19558</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.24605</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{3.693621E-01,-7.284715E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.913358E-01,-5.974145E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{3.021070E-01,3.103971E-02,6...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 7.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 26.67</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YK_4396kW_6_63COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -4395800,
    COP_nominal =         6.63,
    PLRMin =              0.41,
    PLRMinUnl =           0.41,
    PLRMax =              1.06,
    mEva_flow_nominal =   1000 * 0.19558,
    mCon_flow_nominal =   1000 * 0.24605,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 7.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {3.693621E-01,-7.284715E-02,-4.871930E-03,1.223355E-01,-5.368259E-03,1.035036E-02},
    EIRFunT =             {5.913358E-01,-5.974145E-02,8.176561E-04,3.987353E-02,-8.176694E-04,1.457994E-03},
    EIRFunPLR =           {3.021070E-01,3.103971E-02,6.669726E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller York YK 4396kW/6.63COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YK_4477kW_6_64COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4477kW_6_64COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4477kW_6_64COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YK_4477kW_6_64COP_Vanes</H2>
<B>ElectricEIRChiller York YK 4477kW/6.64COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 4477kW/6.64COP/Vanes,  !- Name
    4476700,                 !- Reference Capacity {W}
    6.64,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 4477kW/6.64COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 4477kW/6.64COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 4477kW/6.64COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.41,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.41,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.06</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.41</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.41</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.67</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4476700</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.64</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.19558</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.24605</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{4.844230E-01,-9.879643E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{4.264570E-01,-3.391606E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.767206E-01,1.074393E-01,6...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 7.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 26.67</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YK_4477kW_6_64COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -4476700,
    COP_nominal =         6.64,
    PLRMin =              0.41,
    PLRMinUnl =           0.41,
    PLRMax =              1.06,
    mEva_flow_nominal =   1000 * 0.19558,
    mCon_flow_nominal =   1000 * 0.24605,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 7.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {4.844230E-01,-9.879643E-02,-2.516527E-03,1.144722E-01,-5.101526E-03,1.022861E-02},
    EIRFunT =             {4.264570E-01,-3.391606E-02,-1.991396E-03,5.032090E-02,-1.140771E-03,1.814692E-03},
    EIRFunPLR =           {2.767206E-01,1.074393E-01,6.145706E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller York YK 4477kW/6.64COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YK_4515kW_6_22COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4515kW_6_22COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4515kW_6_22COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YK_4515kW_6_22COP_Vanes</H2>
<B>ElectricEIRChiller York YK 4515kW/6.22COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 4515kW/6.22COP/Vanes,  !- Name
    4515400,                 !- Reference Capacity {W}
    6.22,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 4515kW/6.22COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 4515kW/6.22COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 4515kW/6.22COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.40</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.40</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.67</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4515400</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.22</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.19558</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.24605</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{3.732405E-01,-7.176618E-03,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.908290E-01,1.028668E-02,-...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.870815E-01,3.951784E-01,3...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 7.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 26.67</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YK_4515kW_6_22COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -4515400,
    COP_nominal =         6.22,
    PLRMin =              0.40,
    PLRMinUnl =           0.40,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.19558,
    mCon_flow_nominal =   1000 * 0.24605,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 7.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {3.732405E-01,-7.176618E-03,-2.588788E-03,5.381225E-02,-1.773937E-03,3.509721E-03},
    EIRFunT =             {5.908290E-01,1.028668E-02,-4.718838E-04,1.220347E-02,4.166971E-04,-1.484327E-03},
    EIRFunPLR =           {2.870815E-01,3.951784E-01,3.177735E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller York YK 4515kW/6.22COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YK_4537kW_6_28COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4537kW_6_28COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4537kW_6_28COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YK_4537kW_6_28COP_Vanes</H2>
<B>ElectricEIRChiller York YK 4537kW/6.28COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 4537kW/6.28COP/Vanes,  !- Name
    4536500,                 !- Reference Capacity {W}
    6.28,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 4537kW/6.28COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 4537kW/6.28COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 4537kW/6.28COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.40</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.40</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.67</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4536500</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.28</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.19558</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.24605</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.418253E-01,8.142292E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{7.709829E-01,-2.257680E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.528426E-01,2.920280E-01,4...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 7.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 26.67</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YK_4537kW_6_28COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -4536500,
    COP_nominal =         6.28,
    PLRMin =              0.40,
    PLRMinUnl =           0.40,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.19558,
    mCon_flow_nominal =   1000 * 0.24605,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 7.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {9.418253E-01,8.142292E-02,-9.532713E-03,3.185018E-02,-2.583116E-03,5.294716E-03},
    EIRFunT =             {7.709829E-01,-2.257680E-02,2.492708E-04,7.635418E-03,3.376522E-04,-3.614203E-04},
    EIRFunPLR =           {2.528426E-01,2.920280E-01,4.533447E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller York YK 4537kW/6.28COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Trane_CVHF_4610kW_6_34COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_4610kW_6_34COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_4610kW_6_34COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Trane_CVHF_4610kW_6_34COP_Vanes</H2>
<B>ElectricEIRChiller Trane CVHF 4610kW/6.34COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 4610kW/6.34COP/Vanes,  !- Name
    4610300,                 !- Reference Capacity {W}
    6.34,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.19129,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24757,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 4610kW/6.34COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 4610kW/6.34COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 4610kW/6.34COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.02</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.11</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4610300</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.34</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.19129</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.24757</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{8.614836E-01,-3.988130E-03,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{7.415078E-01,-4.779029E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.026691E-01,2.922585E-01,5...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 18.33</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Trane_CVHF_4610kW_6_34COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -4610300,
    COP_nominal =         6.34,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.19129,
    mCon_flow_nominal =   1000 * 0.24757,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 18.33,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {8.614836E-01,-3.988130E-03,-1.643579E-03,8.882312E-03,-3.930474E-04,1.593969E-03},
    EIRFunT =             {7.415078E-01,-4.779029E-02,-1.028085E-03,1.423650E-02,1.304315E-04,9.170177E-04},
    EIRFunPLR =           {2.026691E-01,2.922585E-01,5.044422E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Trane CVHF 4610kW/6.34COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Carrier_19EX_4667kW_6_16COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19EX_4667kW_6_16COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19EX_4667kW_6_16COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Carrier_19EX_4667kW_6_16COP_Vanes</H2>
<B>ElectricEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes,  !- Name
    4666600,                 !- Reference Capacity {W}
    6.16,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.04</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.40</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.40</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.67</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4666600</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.16</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.19558</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.24605</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{4.084496E-01,-4.396326E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.214788E-01,-8.218594E-03,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{3.771252E-01,2.854188E-02,5...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 7.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 26.67</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Carrier_19EX_4667kW_6_16COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -4666600,
    COP_nominal =         6.16,
    PLRMin =              0.40,
    PLRMinUnl =           0.40,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.19558,
    mCon_flow_nominal =   1000 * 0.24605,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 7.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {4.084496E-01,-4.396326E-02,-2.112120E-03,8.225310E-02,-3.066058E-03,5.257550E-03},
    EIRFunT =             {5.214788E-01,-8.218594E-03,-3.068358E-05,2.152332E-02,1.203908E-04,-7.167755E-04},
    EIRFunPLR =           {3.771252E-01,2.854188E-02,5.928670E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Trane_CVHF_4677kW_6_27COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_4677kW_6_27COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_4677kW_6_27COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Trane_CVHF_4677kW_6_27COP_Vanes</H2>
<B>ElectricEIRChiller Trane CVHF 4677kW/6.27COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 4677kW/6.27COP/Vanes,  !- Name
    4677100,                 !- Reference Capacity {W}
    6.27,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.20138,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 4677kW/6.27COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 4677kW/6.27COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 4677kW/6.27COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.41,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.41,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.41</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.41</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.67</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4677100</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.27</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.20138</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.24605</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{8.449416E-01,-2.116553E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{8.283132E-01,-3.030491E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{3.531562E-01,-2.126229E-01,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 7.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 26.67</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Trane_CVHF_4677kW_6_27COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -4677100,
    COP_nominal =         6.27,
    PLRMin =              0.41,
    PLRMinUnl =           0.41,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.20138,
    mCon_flow_nominal =   1000 * 0.24605,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 7.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {8.449416E-01,-2.116553E-02,6.121458E-03,7.120879E-03,-1.798959E-04,-1.349219E-04},
    EIRFunT =             {8.283132E-01,-3.030491E-02,4.164965E-03,-3.278448E-03,6.762508E-04,-1.107762E-03},
    EIRFunPLR =           {3.531562E-01,-2.126229E-01,8.597400E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Trane CVHF 4677kW/6.27COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YK_4966kW_6_05COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4966kW_6_05COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4966kW_6_05COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YK_4966kW_6_05COP_Vanes</H2>
<B>ElectricEIRChiller York YK 4966kW/6.05COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 4966kW/6.05COP/Vanes,  !- Name
    4965500,                 !- Reference Capacity {W}
    6.05,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.21198,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.26498,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 4966kW/6.05COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 4966kW/6.05COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 4966kW/6.05COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.12,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.12,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.02</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.12</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.12</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.11</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4965500</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.05</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.21198</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.26498</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{5.746486E-01,-3.051134E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{8.229769E-01,-8.128614E-03,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{3.416463E-01,1.947185E-01,4...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YK_4966kW_6_05COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -4965500,
    COP_nominal =         6.05,
    PLRMin =              0.12,
    PLRMinUnl =           0.12,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.21198,
    mCon_flow_nominal =   1000 * 0.26498,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {5.746486E-01,-3.051134E-02,-1.964984E-04,3.309783E-02,-9.174714E-04,2.287276E-03},
    EIRFunT =             {8.229769E-01,-8.128614E-03,1.110212E-03,-3.521351E-03,6.129803E-04,-9.170063E-04},
    EIRFunPLR =           {3.416463E-01,1.947185E-01,4.640804E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller York YK 4966kW/6.05COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YK_4969kW_7_14COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4969kW_7_14COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4969kW_7_14COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YK_4969kW_7_14COP_Vanes</H2>
<B>ElectricEIRChiller York YK 4969kW/7.14COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 4969kW/7.14COP/Vanes,  !- Name
    4969000,                 !- Reference Capacity {W}
    7.14,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.17665,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.26498,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 4969kW/7.14COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 4969kW/7.14COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 4969kW/7.14COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.16,                    !- Minimum Part Load Ratio
    1.07,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.16,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.07</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.16</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.16</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.11</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4969000</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>7.14</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.17665</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.26498</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{7.817577E-01,-1.012013E-01,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{7.382162E-01,-5.847442E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.259512E-01,2.320151E-01,5...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YK_4969kW_7_14COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -4969000,
    COP_nominal =         7.14,
    PLRMin =              0.16,
    PLRMinUnl =           0.16,
    PLRMax =              1.07,
    mEva_flow_nominal =   1000 * 0.17665,
    mCon_flow_nominal =   1000 * 0.26498,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {7.817577E-01,-1.012013E-01,-1.584389E-03,7.928475E-02,-3.674093E-03,7.999392E-03},
    EIRFunT =             {7.382162E-01,-5.847442E-02,1.117191E-03,2.168089E-02,-2.189722E-04,1.036877E-03},
    EIRFunPLR =           {2.259512E-01,2.320151E-01,5.423771E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller York YK 4969kW/7.14COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YK_4969kW_7_07COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4969kW_7_07COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4969kW_7_07COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YK_4969kW_7_07COP_Vanes</H2>
<B>ElectricEIRChiller York YK 4969kW/7.07COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 4969kW/7.07COP/Vanes,  !- Name
    4969000,                 !- Reference Capacity {W}
    7.07,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.17665,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.26498,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 4969kW/7.07COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 4969kW/7.07COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 4969kW/7.07COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.16,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.16,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.06</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.16</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.16</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.11</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4969000</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>7.07</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.17665</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.26498</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.803605E-01,-9.685535E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{7.220087E-01,-4.480691E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.308102E-01,1.802734E-01,5...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YK_4969kW_7_07COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -4969000,
    COP_nominal =         7.07,
    PLRMin =              0.16,
    PLRMinUnl =           0.16,
    PLRMax =              1.06,
    mEva_flow_nominal =   1000 * 0.17665,
    mCon_flow_nominal =   1000 * 0.26498,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {1.803605E-01,-9.685535E-02,-5.831135E-03,1.341596E-01,-5.279908E-03,1.045372E-02},
    EIRFunT =             {7.220087E-01,-4.480691E-02,9.621038E-06,2.084835E-02,-2.615973E-04,1.188407E-03},
    EIRFunPLR =           {2.308102E-01,1.802734E-01,5.894894E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller York YK 4969kW/7.07COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Carrier_19EX_4997kW_6_40COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19EX_4997kW_6_40COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19EX_4997kW_6_40COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Carrier_19EX_4997kW_6_40COP_Vanes</H2>
<B>ElectricEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes,  !- Name
    4997200,                 !- Reference Capacity {W}
    6.40,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.05</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.40</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.40</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.67</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4997200</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.40</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.19558</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.24605</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{7.122762E-02,2.550937E-03,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.685097E-01,-2.541433E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{3.364887E-01,2.122607E-01,4...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 7.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 26.67</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Carrier_19EX_4997kW_6_40COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -4997200,
    COP_nominal =         6.40,
    PLRMin =              0.40,
    PLRMinUnl =           0.40,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.19558,
    mCon_flow_nominal =   1000 * 0.24605,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 7.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {7.122762E-02,2.550937E-03,-9.679482E-03,9.391204E-02,-3.505261E-03,7.309943E-03},
    EIRFunT =             {6.685097E-01,-2.541433E-02,3.334144E-03,1.002578E-02,5.753780E-04,-1.801340E-03},
    EIRFunPLR =           {3.364887E-01,2.122607E-01,4.486522E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Carrier_19EX_5148kW_6_34COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19EX_5148kW_6_34COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19EX_5148kW_6_34COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Carrier_19EX_5148kW_6_34COP_Vanes</H2>
<B>ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes,  !- Name
    5148400,                 !- Reference Capacity {W}
    6.34,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.18283,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.25526,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.11</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-5148400</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.34</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.18283</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.25526</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{3.564454E-01,2.020689E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.426449E-01,3.961314E-03,-...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.883602E-01,5.018646E-01,3...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Carrier_19EX_5148kW_6_34COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -5148400,
    COP_nominal =         6.34,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.18283,
    mCon_flow_nominal =   1000 * 0.25526,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {3.564454E-01,2.020689E-02,-6.286899E-03,5.760425E-02,-2.102376E-03,4.126650E-03},
    EIRFunT =             {5.426449E-01,3.961314E-03,-1.195821E-04,1.609421E-02,3.089258E-04,-1.129525E-03},
    EIRFunPLR =           {1.883602E-01,5.018646E-01,3.089569E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YK_5170kW_7_15COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_5170kW_7_15COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_5170kW_7_15COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YK_5170kW_7_15COP_Vanes</H2>
<B>ElectricEIRChiller York YK 5170kW/7.15COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 5170kW/7.15COP/Vanes,  !- Name
    5169500,                 !- Reference Capacity {W}
    7.15,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.17665,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.26498,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 5170kW/7.15COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 5170kW/7.15COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 5170kW/7.15COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.08,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.15,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.08</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.15</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.15</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.11</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-5169500</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>7.15</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.17665</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.26498</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.675697E-01,-1.191228E-01,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.894383E-01,-2.926530E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.497273E-01,1.011288E-01,6...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YK_5170kW_7_15COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -5169500,
    COP_nominal =         7.15,
    PLRMin =              0.15,
    PLRMinUnl =           0.15,
    PLRMax =              1.08,
    mEva_flow_nominal =   1000 * 0.17665,
    mCon_flow_nominal =   1000 * 0.26498,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {1.675697E-01,-1.191228E-01,-4.328384E-03,1.355905E-01,-5.171251E-03,1.039840E-02},
    EIRFunT =             {5.894383E-01,-2.926530E-02,-1.900238E-03,2.849479E-02,-5.105015E-04,1.702334E-03},
    EIRFunPLR =           {2.497273E-01,1.011288E-01,6.499847E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller York YK 5170kW/7.15COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Carrier_19EX_5208kW_6_88COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19EX_5208kW_6_88COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19EX_5208kW_6_88COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Carrier_19EX_5208kW_6_88COP_Vanes</H2>
<B>ElectricEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes,  !- Name
    5208200,                 !- Reference Capacity {W}
    6.88,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.18283,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.25293,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.11</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-5208200</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.88</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.18283</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.25293</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{5.563516E-01,-4.106264E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.198204E-01,-1.523340E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.334262E-01,3.926783E-01,3...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Carrier_19EX_5208kW_6_88COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -5208200,
    COP_nominal =         6.88,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.18283,
    mCon_flow_nominal =   1000 * 0.25293,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {5.563516E-01,-4.106264E-02,-3.164992E-03,5.722234E-02,-2.313857E-03,5.377616E-03},
    EIRFunT =             {5.198204E-01,-1.523340E-02,-6.391523E-04,2.170049E-02,2.423693E-05,1.432604E-04},
    EIRFunPLR =           {2.334262E-01,3.926783E-01,3.731320E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YK_5465kW_6_94COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_5465kW_6_94COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_5465kW_6_94COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YK_5465kW_6_94COP_Vanes</H2>
<B>ElectricEIRChiller York YK 5465kW/6.94COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 5465kW/6.94COP/Vanes,  !- Name
    5464900,                 !- Reference Capacity {W}
    6.94,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.18296,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.27444,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 5465kW/6.94COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 5465kW/6.94COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 5465kW/6.94COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.07,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.07</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.14</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.14</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.11</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-5464900</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.94</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.18296</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.27444</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.092441E-01,-1.225892E-01,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.396022E-01,-5.954060E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.795792E-01,7.872758E-02,6...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YK_5465kW_6_94COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -5464900,
    COP_nominal =         6.94,
    PLRMin =              0.14,
    PLRMinUnl =           0.14,
    PLRMax =              1.07,
    mEva_flow_nominal =   1000 * 0.18296,
    mCon_flow_nominal =   1000 * 0.27444,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {1.092441E-01,-1.225892E-01,-2.802873E-03,1.324138E-01,-4.714937E-03,9.205744E-03},
    EIRFunT =             {6.396022E-01,-5.954060E-02,5.884523E-04,3.170651E-02,-5.088216E-04,1.460759E-03},
    EIRFunPLR =           {2.795792E-01,7.872758E-02,6.424321E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller York YK 5465kW/6.94COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YK_5549kW_6_50COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_5549kW_6_50COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_5549kW_6_50COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YK_5549kW_6_50COP_Vanes</H2>
<B>ElectricEIRChiller York YK 5549kW/6.50COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 5549kW/6.50COP/Vanes,  !- Name
    5549300,                 !- Reference Capacity {W}
    6.50,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.18296,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.27444,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 5549kW/6.50COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 5549kW/6.50COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 5549kW/6.50COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.05</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.14</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.14</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.11</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-5549300</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.50</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.18296</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.27444</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{-1.402079E-01,1.836029E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{4.989980E-01,-8.246157E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.336623E-01,1.901320E-01,5...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 26.11</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YK_5549kW_6_50COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -5549300,
    COP_nominal =         6.50,
    PLRMin =              0.14,
    PLRMinUnl =           0.14,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.18296,
    mCon_flow_nominal =   1000 * 0.27444,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.11,
    capFunT =             {-1.402079E-01,1.836029E-02,-2.390588E-03,1.207956E-01,-3.563147E-03,2.024532E-03},
    EIRFunT =             {4.989980E-01,-8.246157E-02,6.047523E-03,5.168793E-02,-8.552445E-04,6.275326E-05},
    EIRFunPLR =           {2.336623E-01,1.901320E-01,5.749473E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller York YK 5549kW/6.50COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Carrier_19FA_5651kW_5_50COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19FA_5651kW_5_50COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19FA_5651kW_5_50COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Carrier_19FA_5651kW_5_50COP_Vanes</H2>
<B>ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes,  !- Name
    5651300,                 !- Reference Capacity {W}
    5.50,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.18927,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.18927,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.02</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.19</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.19</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 29.44</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-5651300</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.50</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.18927</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.18927</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.299676E+00,1.790645E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{7.853207E-01,-1.652255E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.629327E-01,5.709336E-01,2...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Carrier_19FA_5651kW_5_50COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -5651300,
    COP_nominal =         5.50,
    PLRMin =              0.19,
    PLRMinUnl =           0.19,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.18927,
    mCon_flow_nominal =   1000 * 0.18927,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 29.44,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {1.299676E+00,1.790645E-02,-2.522300E-03,2.536423E-03,-1.128041E-03,3.003265E-03},
    EIRFunT =             {7.853207E-01,-1.652255E-02,-3.294526E-04,4.569179E-03,1.964013E-04,1.761497E-04},
    EIRFunPLR =           {1.629327E-01,5.709336E-01,2.659304E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE DOE_2_Centrifugal_5_50COP<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.DOE_2_Centrifugal_5_50COP" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.DOE_2_Centrifugal_5_50COP"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.DOE_2_Centrifugal_5_50COP</H2>
<B>DOE-2 Centrifugal/5.50COP</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    DOE-2 Centrifugal/5.50COP,  !- Name
    Autosize,                !- Reference Capacity {W}
    5.5,                     !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Water Flow Rate {m3/s}
    DOE-2 Centrifugal/5.50COP CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    DOE-2 Centrifugal/5.50COP EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    DOE-2 Centrifugal/5.50COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.2,                     !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow;            !- Chiller Flow Mode
    
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.0</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.2</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.1</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 29.4</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-100000.0</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.5</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.0022</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.0041</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{0.257896E+00,0.389016E-01,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{0.933884E+00,-0.582120E-01,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{0.222903,0.313387,0.463710}</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.0</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.0</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 24.0</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 35.0</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> DOE_2_Centrifugal_5_50COP =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -100000.0,
    COP_nominal =         5.5,
    PLRMin =              0.1,
    PLRMinUnl =           0.2,
    PLRMax =              1.0,
    mEva_flow_nominal =   1000 * 0.0022,
    mCon_flow_nominal =   1000 * 0.0041,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 29.4,
    TEvaLvgMin =          273.15 + 5.0,
    TEvaLvgMax =          273.15 + 10.0,
    TConEntMin =          273.15 + 24.0,
    TConEntMax =          273.15 + 35.0,
    capFunT =             {0.257896E+00,0.389016E-01,-0.217080E-03,0.468684E-01,-0.942840E-03,-0.343440E-03},
    EIRFunT =             {0.933884E+00,-0.582120E-01,0.450036E-02,0.243000E-02,0.486000E-03,-0.121500E-02},
    EIRFunPLR =           {0.222903,0.313387,0.463710},
    etaMotor =            1.0) <font color="darkgreen">&quot;DOE-2 Centrifugal/5.50COP&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Multistack_MS_172kW_3_67COP_None<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Multistack_MS_172kW_3_67COP_None" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Multistack_MS_172kW_3_67COP_None"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Multistack_MS_172kW_3_67COP_None</H2>
<B>ElectricEIRChiller Multistack MS 172kW/3.67COP/None</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Multistack MS 172kW/3.67COP/None,  !- Name
    172300,                  !- Reference Capacity {W}
    3.67,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    18.33,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.00738,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.00959,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Multistack MS 172kW/3.67COP/None CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Multistack MS 172kW/3.67COP/None EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Multistack MS 172kW/3.67COP/None EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.40</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.40</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 18.33</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-172300</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>3.67</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.00738</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.00959</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 4.44</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.839419E-01,1.094957E-01,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{9.396181E-01,-5.754225E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{4.747786E-03,1.072374E+00,-...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 18.33</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 35.00</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Multistack_MS_172kW_3_67COP_None =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -172300,
    COP_nominal =         3.67,
    PLRMin =              0.40,
    PLRMinUnl =           0.40,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.00738,
    mCon_flow_nominal =   1000 * 0.00959,
    TEvaLvg_nominal =     273.15 + 4.44,
    TConEnt_nominal =     273.15 + 18.33,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 18.33,
    TConEntMax =          273.15 + 35.00,
    capFunT =             {9.839419E-01,1.094957E-01,-4.547595E-03,-2.311886E-02,2.595943E-04,-5.093307E-04},
    EIRFunT =             {9.396181E-01,-5.754225E-02,2.561677E-03,1.081450E-02,1.839935E-04,5.269319E-05},
    EIRFunPLR =           {4.747786E-03,1.072374E+00,-7.758317E-02},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Multistack MS 172kW/3.67COP/None&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE DOE_2_Reciprocating_3_67COP<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.DOE_2_Reciprocating_3_67COP" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.DOE_2_Reciprocating_3_67COP"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.DOE_2_Reciprocating_3_67COP</H2>
<B>DOE-2 Reciprocating/3.67COP</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    DOE-2 Reciprocating/3.67COP,  !- Name
    Autosize,                !- Reference Capacity {W}
    3.67,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Entering Condenser Fluid Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Water Flow Rate {m3/s}
    DOE-2 Reciprocating/3.67COP CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    DOE-2 Reciprocating/3.67COP EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    DOE-2 Reciprocating/3.67COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.2,                     !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow;            !- Chiller Flow Mode
    
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.0</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.2</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.1</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 29.4</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-100000.0</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>3.67</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.0022</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.0044</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{0.507883E+00,0.145228E+00,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{0.103076E+01,-0.103536E+00,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{0.088065,1.137742,-0.225806}</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.0</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.0</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 24.0</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 35.0</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> DOE_2_Reciprocating_3_67COP =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -100000.0,
    COP_nominal =         3.67,
    PLRMin =              0.1,
    PLRMinUnl =           0.2,
    PLRMax =              1.0,
    mEva_flow_nominal =   1000 * 0.0022,
    mCon_flow_nominal =   1000 * 0.0044,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 29.4,
    TEvaLvgMin =          273.15 + 5.0,
    TEvaLvgMax =          273.15 + 10.0,
    TConEntMin =          273.15 + 24.0,
    TConEntMax =          273.15 + 35.0,
    capFunT =             {0.507883E+00,0.145228E+00,-0.625644E-02,-0.111780E-02,-0.129600E-03,-0.281880E-03},
    EIRFunT =             {0.103076E+01,-0.103536E+00,0.710208E-02,0.931860E-02,0.317520E-03,-0.104328E-02},
    EIRFunPLR =           {0.088065,1.137742,-0.225806},
    etaMotor =            1.0) <font color="darkgreen">&quot;DOE-2 Reciprocating/3.67COP&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Trane_RTWA_383kW_4_17COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTWA_383kW_4_17COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTWA_383kW_4_17COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Trane_RTWA_383kW_4_17COP_Valve</H2>
<B>ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve,  !- Name
    383300,                  !- Reference Capacity {W}
    4.17,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.0165,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.02063,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.25</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.25</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 29.44</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-383300</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>4.17</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.0165</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.02063</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.830684E-01,3.676199E-02,5...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.228513E-01,-8.700783E-03,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{3.295553E-02,9.114398E-01,5...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 23.89</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 35.00</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Trane_RTWA_383kW_4_17COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -383300,
    COP_nominal =         4.17,
    PLRMin =              0.25,
    PLRMinUnl =           0.25,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.0165,
    mCon_flow_nominal =   1000 * 0.02063,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 29.44,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 23.89,
    TConEntMax =          273.15 + 35.00,
    capFunT =             {9.830684E-01,3.676199E-02,5.307995E-05,-4.828624E-03,-4.755963E-05,-2.377982E-04},
    EIRFunT =             {6.228513E-01,-8.700783E-03,9.719796E-04,5.184584E-03,4.951699E-04,-9.632370E-04},
    EIRFunPLR =           {3.295553E-02,9.114398E-01,5.565265E-02},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Trane_RTHB_531kW_4_83COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHB_531kW_4_83COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHB_531kW_4_83COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Trane_RTHB_531kW_4_83COP_Valve</H2>
<B>ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve,  !- Name
    531000,                  !- Reference Capacity {W}
    4.83,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.0135,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.01577,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.30</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.30</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 23.89</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-531000</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>4.83</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.0135</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.01577</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.434012E-01,1.630729E-02,8...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{4.524778E-01,1.045156E-04,6...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.980020E-01,2.733157E-01,5...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 23.89</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Trane_RTHB_531kW_4_83COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -531000,
    COP_nominal =         4.83,
    PLRMin =              0.30,
    PLRMinUnl =           0.30,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.0135,
    mCon_flow_nominal =   1000 * 0.01577,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {9.434012E-01,1.630729E-02,8.621098E-04,3.242384E-03,-3.003973E-04,1.931126E-04},
    EIRFunT =             {4.524778E-01,1.045156E-04,6.932509E-05,2.044980E-02,3.672953E-04,-1.099051E-03},
    EIRFunPLR =           {1.980020E-01,2.733157E-01,5.277318E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Trane_RTHB_538kW_5_12COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHB_538kW_5_12COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHB_538kW_5_12COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Trane_RTHB_538kW_5_12COP_Valve</H2>
<B>ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve,  !- Name
    538000,                  !- Reference Capacity {W}
    5.12,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01375,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01956,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.30</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.30</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 23.89</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-538000</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.12</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.01375</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.01956</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.344780E-01,2.760000E-02,3...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.455087E-01,-9.301201E-03,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.816950E-01,3.731838E-01,4...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 23.89</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Trane_RTHB_538kW_5_12COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -538000,
    COP_nominal =         5.12,
    PLRMin =              0.30,
    PLRMinUnl =           0.30,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.01375,
    mCon_flow_nominal =   1000 * 0.01956,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {9.344780E-01,2.760000E-02,3.781512E-04,-9.176470E-04,-1.270588E-04,-4.235294E-05},
    EIRFunT =             {5.455087E-01,-9.301201E-03,5.012361E-04,1.432870E-02,4.719381E-04,-8.937669E-04},
    EIRFunPLR =           {1.816950E-01,3.731838E-01,4.448009E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Trane_RTHB_542kW_5_26COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHB_542kW_5_26COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHB_542kW_5_26COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Trane_RTHB_542kW_5_26COP_Valve</H2>
<B>ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve,  !- Name
    541500,                  !- Reference Capacity {W}
    5.26,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    21.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01363,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01577,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.30</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.30</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 21.11</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-541500</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.26</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.01363</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.01577</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.226438E-01,2.878831E-02,3...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{4.953775E-01,-1.359340E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{3.057645E-01,-1.548084E-01,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 23.89</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Trane_RTHB_542kW_5_26COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -541500,
    COP_nominal =         5.26,
    PLRMin =              0.30,
    PLRMinUnl =           0.30,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.01363,
    mCon_flow_nominal =   1000 * 0.01577,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 21.11,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {9.226438E-01,2.878831E-02,3.756957E-04,-1.963636E-03,-8.415584E-05,-1.262338E-04},
    EIRFunT =             {4.953775E-01,-1.359340E-02,5.784637E-04,2.778142E-02,1.747259E-04,-8.590768E-04},
    EIRFunPLR =           {3.057645E-01,-1.548084E-01,8.484536E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YS_672kW_7_90COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_672kW_7_90COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_672kW_7_90COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YS_672kW_7_90COP_Valve</H2>
<B>ElectricEIRChiller York YS 672kW/7.90COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YS 672kW/7.90COP/Valve,  !- Name
    671600,                  !- Reference Capacity {W}
    7.90,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    15.56,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01514,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0241,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YS 672kW/7.90COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YS 672kW/7.90COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YS 672kW/7.90COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.09</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.09</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 15.56</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-671600</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>7.90</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.01514</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.0241</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.11</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.274375E-01,2.846559E-02,4...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{4.069331E-01,-6.420922E-03,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.936152E-01,3.375574E-01,4...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 6.11</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 12.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 23.89</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YS_672kW_7_90COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -671600,
    COP_nominal =         7.90,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.01514,
    mCon_flow_nominal =   1000 * 0.0241,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConEnt_nominal =     273.15 + 15.56,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {9.274375E-01,2.846559E-02,4.024428E-04,-5.932730E-03,-1.067418E-05,-2.199015E-04},
    EIRFunT =             {4.069331E-01,-6.420922E-03,2.689257E-04,4.500373E-02,1.583981E-04,-1.284532E-03},
    EIRFunPLR =           {1.936152E-01,3.375574E-01,4.704892E-01},
    etaMotor =            1.0) <font color="darkgreen">&quot;ElectricEIRChiller York YS 672kW/7.90COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Carrier_23XL_686kW_5_91COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_686kW_5_91COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_686kW_5_91COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Carrier_23XL_686kW_5_91COP_Valve</H2>
<B>ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve,  !- Name
    685700,                  !- Reference Capacity {W}
    5.91,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    23.74,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.0571,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.03255,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.04</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 23.74</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-685700</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.91</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.0571</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.03255</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.11</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{2.903523E-01,-2.676742E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.014060E-01,1.561000E-03,-...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.113934E-01,4.190226E-01,3...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 23.89</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Carrier_23XL_686kW_5_91COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -685700,
    COP_nominal =         5.91,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.0571,
    mCon_flow_nominal =   1000 * 0.03255,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConEnt_nominal =     273.15 + 23.74,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {2.903523E-01,-2.676742E-02,-4.771695E-03,8.162394E-02,-3.028217E-03,5.712524E-03},
    EIRFunT =             {5.014060E-01,1.561000E-03,-1.347980E-04,1.525028E-02,5.701374E-04,-1.221374E-03},
    EIRFunPLR =           {2.113934E-01,4.190226E-01,3.686143E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Trane_RTHC_707kW_7_77COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHC_707kW_7_77COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHC_707kW_7_77COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Trane_RTHC_707kW_7_77COP_Valve</H2>
<B>ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve,  !- Name
    706800,                  !- Reference Capacity {W}
    7.77,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    15.56,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04921,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03268,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.28,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.28,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.28</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.28</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 15.56</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-706800</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>7.77</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.04921</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.03268</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.362925E-01,2.940722E-02,5...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.497944E-01,6.883157E-03,-...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.997099E-01,6.754676E-01,1...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 11.11</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 23.89</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Trane_RTHC_707kW_7_77COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -706800,
    COP_nominal =         7.77,
    PLRMin =              0.28,
    PLRMinUnl =           0.28,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.04921,
    mCon_flow_nominal =   1000 * 0.03268,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 15.56,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 11.11,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {9.362925E-01,2.940722E-02,5.726999E-04,-5.696483E-03,-5.569609E-05,-1.708132E-04},
    EIRFunT =             {6.497944E-01,6.883157E-03,-5.277681E-04,1.725788E-02,6.779317E-04,-1.244055E-03},
    EIRFunPLR =           {1.997099E-01,6.754676E-01,1.243767E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YS_756kW_7_41COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_756kW_7_41COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_756kW_7_41COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YS_756kW_7_41COP_Valve</H2>
<B>ElectricEIRChiller York YS 756kW/7.41COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YS 756kW/7.41COP/Valve,  !- Name
    756000,                  !- Reference Capacity {W}
    7.41,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    16.06,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YS 756kW/7.41COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YS 756kW/7.41COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YS 756kW/7.41COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.11,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.11,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.11</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.11</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 16.06</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-756000</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>7.41</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.06782</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.05142</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.432455E-01,2.794778E-02,2...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.917947E-01,-1.929936E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.929778E-01,1.673799E-02,6...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 16.06</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 23.89</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YS_756kW_7_41COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -756000,
    COP_nominal =         7.41,
    PLRMin =              0.11,
    PLRMinUnl =           0.11,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.06782,
    mCon_flow_nominal =   1000 * 0.05142,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 16.06,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 16.06,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {9.432455E-01,2.794778E-02,2.937753E-04,-5.818549E-03,-3.764392E-05,-5.777607E-05},
    EIRFunT =             {6.917947E-01,-1.929936E-02,1.450011E-03,1.795987E-02,9.301685E-04,-1.755165E-03},
    EIRFunPLR =           {2.929778E-01,1.673799E-02,6.881229E-01},
    etaMotor =            1.0) <font color="darkgreen">&quot;ElectricEIRChiller York YS 756kW/7.41COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YS_781kW_5_42COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_781kW_5_42COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_781kW_5_42COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YS_781kW_5_42COP_Valve</H2>
<B>ElectricEIRChiller York YS 781kW/5.42COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YS 781kW/5.42COP/Valve,  !- Name
    780700,                  !- Reference Capacity {W}
    5.42,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01893,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03785,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YS 781kW/5.42COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YS 781kW/5.42COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YS 781kW/5.42COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.09</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.09</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 29.44</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-780700</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.42</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.01893</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.03785</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.002148E+00,3.300191E-02,3...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{4.475957E-01,-1.054652E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.519108E-01,2.756914E-01,4...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 35.00</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YS_781kW_5_42COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -780700,
    COP_nominal =         5.42,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.01893,
    mCon_flow_nominal =   1000 * 0.03785,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 29.44,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 35.00,
    capFunT =             {1.002148E+00,3.300191E-02,3.741670E-04,-5.925358E-03,-2.599267E-05,-2.172126E-04},
    EIRFunT =             {4.475957E-01,-1.054652E-02,7.126870E-04,1.158632E-02,5.151510E-04,-9.831355E-04},
    EIRFunPLR =           {2.519108E-01,2.756914E-01,4.725826E-01},
    etaMotor =            1.0) <font color="darkgreen">&quot;ElectricEIRChiller York YS 781kW/5.42COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Carrier_23XL_830kW_6_97COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_830kW_6_97COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_830kW_6_97COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Carrier_23XL_830kW_6_97COP_Valve</H2>
<B>ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve,  !- Name
    829900,                  !- Reference Capacity {W}
    6.97,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04744,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 23.89</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-829900</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.97</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.03186</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.04744</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{8.198506E-01,4.299516E-03,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{4.610959E-01,-1.560459E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.307464E-01,7.784162E-01,-...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 14.17</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 23.89</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Carrier_23XL_830kW_6_97COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -829900,
    COP_nominal =         6.97,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.03186,
    mCon_flow_nominal =   1000 * 0.04744,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 14.17,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {8.198506E-01,4.299516E-03,-2.451574E-04,1.431034E-02,-3.586302E-04,2.510412E-04},
    EIRFunT =             {4.610959E-01,-1.560459E-02,-2.737454E-04,2.650593E-02,-7.789498E-05,1.855843E-04},
    EIRFunPLR =           {2.307464E-01,7.784162E-01,-7.516503E-03},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Carrier_23XL_862kW_6_11COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_862kW_6_11COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_862kW_6_11COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Carrier_23XL_862kW_6_11COP_Valve</H2>
<B>ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve,  !- Name
    861500,                  !- Reference Capacity {W}
    6.11,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04296,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.04</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 23.89</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-861500</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.11</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.06782</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.04296</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{-3.646458E-02,-6.061334E-02...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.420642E-01,-2.110032E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.292819E-01,3.662723E-01,4...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 23.89</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Carrier_23XL_862kW_6_11COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -861500,
    COP_nominal =         6.11,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.06782,
    mCon_flow_nominal =   1000 * 0.04296,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {-3.646458E-02,-6.061334E-02,-3.708583E-03,1.197997E-01,-3.723397E-03,5.368766E-03},
    EIRFunT =             {5.420642E-01,-2.110032E-02,1.513908E-03,2.067897E-02,5.287518E-04,-1.630330E-03},
    EIRFunPLR =           {2.292819E-01,3.662723E-01,4.032019E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Carrier_23XL_862kW_6_84COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_862kW_6_84COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_862kW_6_84COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Carrier_23XL_862kW_6_84COP_Valve</H2>
<B>ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve,  !- Name
    861500,                  !- Reference Capacity {W}
    6.84,                    !- Reference COP {W/W}
    9.69,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04296,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.04</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.30</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.30</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 23.89</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-861500</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.84</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.06782</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.04296</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 9.69</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{-4.535842E-02,-6.253871E-02...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.930611E-01,-2.082914E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.145826E-01,7.340475E-01,1...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 23.89</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Carrier_23XL_862kW_6_84COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -861500,
    COP_nominal =         6.84,
    PLRMin =              0.30,
    PLRMinUnl =           0.30,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.06782,
    mCon_flow_nominal =   1000 * 0.04296,
    TEvaLvg_nominal =     273.15 + 9.69,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {-4.535842E-02,-6.253871E-02,-3.623064E-03,1.218299E-01,-3.793440E-03,5.404739E-03},
    EIRFunT =             {5.930611E-01,-2.082914E-02,1.600282E-03,2.352564E-02,5.992247E-04,-1.907335E-03},
    EIRFunPLR =           {1.145826E-01,7.340475E-01,1.507744E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Carrier_23XL_865kW_6_05COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_865kW_6_05COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_865kW_6_05COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Carrier_23XL_865kW_6_05COP_Valve</H2>
<B>ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve,  !- Name
    865100,                  !- Reference Capacity {W}
    6.05,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03716,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04366,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.11</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-865100</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.05</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.03716</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.04366</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 4.44</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{5.079758E-01,-2.344768E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.437328E-01,7.625344E-03,-...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.545235E-01,3.104981E-01,4...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 3.33</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 7.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Carrier_23XL_865kW_6_05COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -865100,
    COP_nominal =         6.05,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.03716,
    mCon_flow_nominal =   1000 * 0.04366,
    TEvaLvg_nominal =     273.15 + 4.44,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 3.33,
    TEvaLvgMax =          273.15 + 7.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {5.079758E-01,-2.344768E-02,-3.296630E-03,3.508384E-02,-8.359630E-04,2.585294E-03},
    EIRFunT =             {5.437328E-01,7.625344E-03,-9.201579E-05,1.339616E-03,8.286757E-04,-1.543530E-03},
    EIRFunPLR =           {2.545235E-01,3.104981E-01,4.347781E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YS_879kW_5_82COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_879kW_5_82COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_879kW_5_82COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YS_879kW_5_82COP_Valve</H2>
<B>ElectricEIRChiller York YS 879kW/5.82COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YS 879kW/5.82COP/Valve,  !- Name
    879100,                  !- Reference Capacity {W}
    5.82,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03785,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YS 879kW/5.82COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YS 879kW/5.82COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YS 879kW/5.82COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.02</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.10</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.10</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 26.11</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-879100</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.82</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.03785</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.04732</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 4.44</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.031429E+00,3.364723E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.595308E-01,-1.087985E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{3.029493E-01,3.223124E-01,3...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 3.33</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 7.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YS_879kW_5_82COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -879100,
    COP_nominal =         5.82,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.03785,
    mCon_flow_nominal =   1000 * 0.04732,
    TEvaLvg_nominal =     273.15 + 4.44,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 3.33,
    TEvaLvgMax =          273.15 + 7.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {1.031429E+00,3.364723E-02,-2.735093E-04,-3.789167E-03,-1.553912E-04,2.782117E-04},
    EIRFunT =             {5.595308E-01,-1.087985E-02,8.721022E-04,1.010347E-02,5.087454E-04,-1.211319E-03},
    EIRFunPLR =           {3.029493E-01,3.223124E-01,3.751948E-01},
    etaMotor =            1.0) <font color="darkgreen">&quot;ElectricEIRChiller York YS 879kW/5.82COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Trane_RTHC_1009kW_5_37COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHC_1009kW_5_37COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHC_1009kW_5_37COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Trane_RTHC_1009kW_5_37COP_Valve</H2>
<B>ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve,  !- Name
    1009200,                 !- Reference Capacity {W}
    5.37,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    24.86,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04618,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.30</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.30</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 24.86</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-1009200</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.37</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.03186</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.04618</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.134633E+00,3.267210E-02,5...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{4.383883E-01,7.754235E-03,6...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.316727E-01,1.013111E+00,-...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 19.97</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 24.86</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Trane_RTHC_1009kW_5_37COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -1009200,
    COP_nominal =         5.37,
    PLRMin =              0.30,
    PLRMinUnl =           0.30,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.03186,
    mCon_flow_nominal =   1000 * 0.04618,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 24.86,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 19.97,
    TConEntMax =          273.15 + 24.86,
    capFunT =             {1.134633E+00,3.267210E-02,5.266344E-04,-1.076173E-02,-4.853769E-05,-2.569325E-04},
    EIRFunT =             {4.383883E-01,7.754235E-03,6.353809E-04,-2.951880E-03,1.270756E-03,-1.541831E-03},
    EIRFunPLR =           {1.316727E-01,1.013111E+00,-1.413213E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Trane_RTHB_1051kW_5_05COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHB_1051kW_5_05COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHB_1051kW_5_05COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Trane_RTHB_1051kW_5_05COP_Valve</H2>
<B>ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve,  !- Name
    1051400,                 !- Reference Capacity {W}
    5.05,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04527,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05659,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 29.44</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-1051400</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.05</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.04527</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.05659</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.482157E-01,3.306737E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{4.904181E-01,-5.530317E-03,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.590465E-01,2.148987E-01,5...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 23.89</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 35.00</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Trane_RTHB_1051kW_5_05COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -1051400,
    COP_nominal =         5.05,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.04527,
    mCon_flow_nominal =   1000 * 0.05659,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 29.44,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 23.89,
    TConEntMax =          273.15 + 35.00,
    capFunT =             {9.482157E-01,3.306737E-02,-6.450072E-05,-3.756522E-03,-6.501672E-05,2.517986E-15},
    EIRFunT =             {4.904181E-01,-5.530317E-03,1.209907E-03,9.122333E-03,5.923591E-04,-1.469958E-03},
    EIRFunPLR =           {2.590465E-01,2.148987E-01,5.265039E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Carrier_23XL_1062kW_5_50COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_1062kW_5_50COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_1062kW_5_50COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Carrier_23XL_1062kW_5_50COP_Valve</H2>
<B>ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve,  !- Name
    1062000,                 !- Reference Capacity {W}
    5.50,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04573,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05716,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 29.44</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-1062000</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.50</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.04573</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.05716</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.025695E+00,2.327484E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{2.634070E-01,-7.025220E-03,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.576261E-01,3.416910E-01,4...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 6.67</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 21.11</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 29.44</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Carrier_23XL_1062kW_5_50COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -1062000,
    COP_nominal =         5.50,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.04573,
    mCon_flow_nominal =   1000 * 0.05716,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 29.44,
    TEvaLvgMin =          273.15 + 6.67,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 21.11,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {1.025695E+00,2.327484E-02,-4.693708E-03,-7.092715E-03,-3.754967E-04,2.843046E-03},
    EIRFunT =             {2.634070E-01,-7.025220E-03,-4.942613E-04,2.516931E-02,1.712769E-04,-4.309735E-04},
    EIRFunPLR =           {2.576261E-01,3.416910E-01,4.007672E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Trane_RTHC_1066kW_5_73COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHC_1066kW_5_73COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHC_1066kW_5_73COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Trane_RTHC_1066kW_5_73COP_Valve</H2>
<B>ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve,  !- Name
    1065500,                 !- Reference Capacity {W}
    5.73,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    25.28,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05142,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04416,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.30</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.30</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 25.28</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-1065500</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.73</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.05142</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.04416</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.062396E+00,4.575299E-02,2...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{9.003080E-01,3.783201E-03,9...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.007344E-01,1.119205E+00,-...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 20.07</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 25.28</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Trane_RTHC_1066kW_5_73COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -1065500,
    COP_nominal =         5.73,
    PLRMin =              0.30,
    PLRMinUnl =           0.30,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.05142,
    mCon_flow_nominal =   1000 * 0.04416,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 25.28,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 20.07,
    TConEntMax =          273.15 + 25.28,
    capFunT =             {1.062396E+00,4.575299E-02,2.802795E-04,-8.802343E-03,-3.127891E-05,-5.937227E-04},
    EIRFunT =             {9.003080E-01,3.783201E-03,9.815780E-04,-4.051727E-02,2.037095E-03,-1.619326E-03},
    EIRFunPLR =           {1.007344E-01,1.119205E+00,-2.173230E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Trane_RTHC_1094kW_6_55COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHC_1094kW_6_55COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHC_1094kW_6_55COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Trane_RTHC_1094kW_6_55COP_Valve</H2>
<B>ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve,  !- Name
    1093600,                 !- Reference Capacity {W}
    6.55,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.33,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04921,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04524,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.25</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.25</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 23.33</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-1093600</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.55</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.04921</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.04524</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.643756E-01,3.820069E-02,4...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.579136E-01,-1.133448E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.626466E-01,7.903550E-01,4...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 23.89</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Trane_RTHC_1094kW_6_55COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -1093600,
    COP_nominal =         6.55,
    PLRMin =              0.25,
    PLRMinUnl =           0.25,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.04921,
    mCon_flow_nominal =   1000 * 0.04524,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 23.33,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {9.643756E-01,3.820069E-02,4.611891E-04,-5.174840E-03,-5.784404E-05,-2.944185E-04},
    EIRFunT =             {6.579136E-01,-1.133448E-02,6.497057E-04,7.318160E-03,6.167738E-04,-9.553369E-04},
    EIRFunPLR =           {1.626466E-01,7.903550E-01,4.770888E-02},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Carrier_23XL_1108kW_6_92COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_1108kW_6_92COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_1108kW_6_92COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Carrier_23XL_1108kW_6_92COP_Valve</H2>
<B>ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve,  !- Name
    1107700,                 !- Reference Capacity {W}
    6.92,                    !- Reference COP {W/W}
    8.97,                    !- Reference Leaving Chilled Water Temperature {C}
    23.74,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.0571,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.02</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 23.74</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-1107700</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.92</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.0571</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.05142</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 8.97</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{6.631328E-01,-1.027433E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.668296E-01,-2.800906E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.370745E-01,8.374817E-01,2...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 23.89</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Carrier_23XL_1108kW_6_92COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -1107700,
    COP_nominal =         6.92,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.0571,
    mCon_flow_nominal =   1000 * 0.05142,
    TEvaLvg_nominal =     273.15 + 8.97,
    TConEnt_nominal =     273.15 + 23.74,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {6.631328E-01,-1.027433E-02,-5.388040E-04,3.320295E-02,-1.304714E-03,2.169498E-03},
    EIRFunT =             {5.668296E-01,-2.800906E-02,9.362408E-04,2.210818E-02,4.660373E-04,-7.989601E-04},
    EIRFunPLR =           {1.370745E-01,8.374817E-01,2.534280E-02},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YS_1171kW_9_15COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_1171kW_9_15COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_1171kW_9_15COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YS_1171kW_9_15COP_Valve</H2>
<B>ElectricEIRChiller York YS 1171kW/9.15COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YS 1171kW/9.15COP/Valve,  !- Name
    1171000,                 !- Reference Capacity {W}
    9.15,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    15.56,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03249,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05173,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YS 1171kW/9.15COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YS 1171kW/9.15COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YS 1171kW/9.15COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.09</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.09</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 15.56</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-1171000</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>9.15</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.03249</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.05173</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.11</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.299045E-01,2.350383E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.325834E-01,-2.611733E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.889392E-01,4.684305E-01,3...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 6.11</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 12.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 23.89</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YS_1171kW_9_15COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -1171000,
    COP_nominal =         9.15,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.03249,
    mCon_flow_nominal =   1000 * 0.05173,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConEnt_nominal =     273.15 + 15.56,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {9.299045E-01,2.350383E-02,-4.649409E-04,-4.367237E-03,-2.040112E-04,6.430038E-04},
    EIRFunT =             {5.325834E-01,-2.611733E-02,1.365012E-03,4.099324E-02,3.401995E-04,-1.514251E-03},
    EIRFunPLR =           {1.889392E-01,4.684305E-01,3.451545E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller York YS 1171kW/9.15COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Carrier_23XL_1196kW_6_39COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_1196kW_6_39COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_1196kW_6_39COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Carrier_23XL_1196kW_6_39COP_Valve</H2>
<B>ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve,  !- Name
    1195600,                 !- Reference Capacity {W}
    6.39,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03653,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04271,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 23.89</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-1195600</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.39</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.03653</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.04271</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 7.22</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{5.775948E-01,2.206074E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.077824E-01,-1.608447E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.061065E-01,7.305514E-01,1...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 6.67</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 12.22</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 23.89</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Carrier_23XL_1196kW_6_39COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -1195600,
    COP_nominal =         6.39,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.03653,
    mCon_flow_nominal =   1000 * 0.04271,
    TEvaLvg_nominal =     273.15 + 7.22,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 6.67,
    TEvaLvgMax =          273.15 + 12.22,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {5.775948E-01,2.206074E-02,-3.342365E-03,3.970188E-02,-1.669877E-03,2.762827E-03},
    EIRFunT =             {5.077824E-01,-1.608447E-02,1.742121E-04,2.093857E-02,4.160938E-04,-7.169668E-04},
    EIRFunPLR =           {1.061065E-01,7.305514E-01,1.632883E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YS_1554kW_9_31COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_1554kW_9_31COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_1554kW_9_31COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YS_1554kW_9_31COP_Valve</H2>
<B>ElectricEIRChiller York YS 1554kW/9.31COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YS 1554kW/9.31COP/Valve,  !- Name
    1554300,                 !- Reference Capacity {W}
    9.31,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    15.56,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.0424,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.07949,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YS 1554kW/9.31COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YS 1554kW/9.31COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YS 1554kW/9.31COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.02</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.10</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.10</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 15.56</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-1554300</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>9.31</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.0424</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.07949</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.083027E+00,9.278069E-03,1...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.099117E-01,1.379553E-02,-...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.720219E-01,5.084848E-01,3...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 15.56</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 35.00</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YS_1554kW_9_31COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -1554300,
    COP_nominal =         9.31,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.0424,
    mCon_flow_nominal =   1000 * 0.07949,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 15.56,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 35.00,
    capFunT =             {1.083027E+00,9.278069E-03,1.175024E-03,-1.395851E-02,9.301303E-05,6.968115E-05},
    EIRFunT =             {5.099117E-01,1.379553E-02,-2.069529E-04,2.846021E-02,7.189977E-04,-2.027317E-03},
    EIRFunPLR =           {1.720219E-01,5.084848E-01,3.212462E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller York YS 1554kW/9.31COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_York_YS_1758kW_5_84COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_1758kW_5_84COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_1758kW_5_84COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_York_YS_1758kW_5_84COP_Valve</H2>
<B>ElectricEIRChiller York YS 1758kW/5.84COP/Valve</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YS 1758kW/5.84COP/Valve,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.84,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YS 1758kW/5.84COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YS 1758kW/5.84COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YS 1758kW/5.84COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.04</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 29.44</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-1758300</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.84</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.07571</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.09464</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{8.130185E-01,-1.425368E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.381264E-01,6.304193E-03,9...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{3.149879E-01,3.171267E-01,3...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 12.78</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 35.00</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_York_YS_1758kW_5_84COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -1758300,
    COP_nominal =         5.84,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.07571,
    mCon_flow_nominal =   1000 * 0.09464,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 29.44,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 35.00,
    capFunT =             {8.130185E-01,-1.425368E-02,-1.618007E-03,2.638417E-02,-9.154379E-04,1.696015E-03},
    EIRFunT =             {6.381264E-01,6.304193E-03,9.233511E-04,-4.552881E-03,8.256904E-04,-1.561533E-03},
    EIRFunPLR =           {3.149879E-01,3.171267E-01,3.709077E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller York YS 1758kW/5.84COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ElectricEIRChiller_Trane_CGWD_207kW_3_99COP_None<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CGWD_207kW_3_99COP_None" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CGWD_207kW_3_99COP_None"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</A>.ElectricEIRChiller_Trane_CGWD_207kW_3_99COP_None</H2>
<B>ElectricEIRChiller Trane CGWD 207kW/3.99COP/None</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CGWD 207kW/3.99COP/None,  !- Name
    207400,                  !- Reference Capacity {W}
    3.99,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.00898,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01122,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CGWD 207kW/3.99COP/None CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CGWD 207kW/3.99COP/None EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CGWD 207kW/3.99COP/None EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (Generic data record for chiller ElectricEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.25</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.25</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEnt_nominal</TD><TD>273.15 + 29.44</TD><TD>Temperature of fluid entering condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-207400</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>3.99</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.00898</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.01122</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.441897E-01,3.371079E-02,9...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{7.273870E-01,-1.189276E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{4.146742E-02,6.543795E-01,3...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMin</TD><TD>273.15 + 23.89</TD><TD>Minimum value for entering condenser temperature [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConEntMax</TD><TD>273.15 + 35.00</TD><TD>Maximum value for entering condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ElectricEIRChiller_Trane_CGWD_207kW_3_99COP_None =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</A> (
    QEva_flow_nominal =  -207400,
    COP_nominal =         3.99,
    PLRMin =              0.25,
    PLRMinUnl =           0.25,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.00898,
    mCon_flow_nominal =   1000 * 0.01122,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 29.44,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 23.89,
    TConEntMax =          273.15 + 35.00,
    capFunT =             {9.441897E-01,3.371079E-02,9.756685E-05,-3.220573E-03,-4.917369E-05,-1.775717E-04},
    EIRFunT =             {7.273870E-01,-1.189276E-02,5.411677E-04,1.879294E-03,4.734664E-04,-7.114850E-04},
    EIRFunPLR =           {4.146742E-02,6.543795E-01,3.044125E-01},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ElectricEIRChiller Trane CGWD 207kW/3.99COP/None&quot;</font>;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  4 11:54:38 2013.
</address></BODY>
</HTML>
