<HTML>
<HEAD>
<TITLE>Buildings.Fluid.FixedResistances.BaseClasses</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE BaseClasses<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.FixedResistances.BaseClasses"></A><A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances"
>Buildings.Fluid.FixedResistances</A>.BaseClasses</H2>
<P><H3>Information</H3></P>

<p>
This package contains base classes that are used to construct the models in
<A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances"
>Buildings.Fluid.FixedResistances</a>.
</p>
<P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons_BasesPackage.html#Modelica.Icons.BasesPackage"
>Modelica.Icons.BasesPackage</A> (Icon for packages containing base classes).
<P><H3>Package Content</H3><p>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.FixedResie3cebb64bec06b74.PipeS.png" ALT="Buildings.Fluid.FixedResistances.BaseClasses.Pipe" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_FixedResistances_BaseClasses.html#Buildings.Fluid.FixedResistances.BaseClasses.Pipe"
>Pipe</A>
</TD><TD>Model of a pipe with finite volume discretization along the flow path</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Pipe<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.FixedResie3cebb64bec06b74.PipeI.png" ALT="Buildings.Fluid.FixedResistances.BaseClasses.Pipe" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.FixedResistances.BaseClasses.Pipe"></A><A HREF="Buildings_Fluid_FixedResistances_BaseClasses.html#Buildings.Fluid.FixedResistances.BaseClasses"
>Buildings.Fluid.FixedResistances.BaseClasses</A>.Pipe</H2>
<B>Model of a pipe with finite volume discretization along the flow path</B><p>
<IMG SRC="Buildings.Fluid.FixedResie3cebb64bec06b74.PipeD.png" ALT="Buildings.Fluid.FixedResistances.BaseClasses.Pipe">
<P><H3>Information</H3></P>

<p>
Model of a pipe with flow resistance and optional heat storage.
This model can be used for modeling the heat exchange between the pipe and environment.
The model consists of a flow resistance 
<A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>
Buildings.Fluid.FixedResistances.FixedResistanceDpM</a>
and <code>nSeg</code> mixing volumes
<A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>
Buildings.Fluid.MixingVolumes.MixingVolume</a>.
</p>
<P>
Extends from <A HREF="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.LumpedVolumeDeclarations"
>Buildings.Fluid.Interfaces.LumpedVolumeDeclarations</A> (Declarations for lumped volumes), <A HREF="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.PartialTwoPortInterface"
>Buildings.Fluid.Interfaces.PartialTwoPortInterface</A> (Partial model transporting fluid between two ports without storing mass or energy), <A HREF="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.TwoPortFlowResistanceParameters"
>Buildings.Fluid.Interfaces.TwoPortFlowResistanceParameters</A> (Parameters for flow resistance for models with two ports).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>PartialMedium</A></TD><TD>Medium in the component</TD></TR>
<TR><TD>Integer</TD><TD>nSeg</TD><TD>10</TD><TD>Number of volume segments</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>thicknessIns</TD><TD>&nbsp;</TD><TD>Thickness of insulation [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>lambdaIns</TD><TD>&nbsp;</TD><TD>Heat conductivity of insulation [W/(m.K)]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>diameter</TD><TD>&nbsp;</TD><TD>Pipe diameter (without insulation) [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>length</TD><TD>&nbsp;</TD><TD>Length of the pipe [m]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow_nominal</TD><TD>&nbsp;</TD><TD>Nominal mass flow rate [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>dp_nominal</TD><TD>&nbsp;</TD><TD>Pressure [Pa]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Initialization</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow.start</TD><TD>0</TD><TD>Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction) [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>dp.start</TD><TD>0</TD><TD>Pressure difference between port_a and port_b [Pa]</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Dynamics</B></TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Equations</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</A></TD><TD>energyDynamics</TD><TD>Modelica.Fluid.Types.Dynamic...</TD><TD>Formulation of energy balance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</A></TD><TD>massDynamics</TD><TD>energyDynamics</TD><TD>Formulation of mass balance</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Initialization</B></TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.AbsolutePressure"
>AbsolutePressure</A></TD><TD>p_start</TD><TD>Medium.p_default</TD><TD>Start value of pressure [Pa]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.Temperature"
>Temperature</A></TD><TD>T_start</TD><TD>Medium.T_default</TD><TD>Start value of temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.MassFraction"
>MassFraction</A></TD><TD>X_start[Medium.nX]</TD><TD>Medium.X_default</TD><TD>Start value of mass fractions m_i/m [kg/kg]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ExtraProperty"
>ExtraProperty</A></TD><TD>C_start[Medium.nC]</TD><TD>fill(0, Medium.nC)</TD><TD>Start value of trace substances</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ExtraProperty"
>ExtraProperty</A></TD><TD>C_nominal[Medium.nC]</TD><TD>fill(1E-2, Medium.nC)</TD><TD>Nominal value of trace substances. (Set to typical order of magnitude.)</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Assumptions</B></TD></TR>
<TR><TD>Boolean</TD><TD>allowFlowReversal</TD><TD>system.allowFlowReversal</TD><TD>= true to allow flow reversal, false restricts to design direction (port_a -&gt; port_b)</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Advanced</B></TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow_small</TD><TD>1E-4*abs(m_flow_nominal)</TD><TD>Small mass flow rate for regularization of zero flow [kg/s]</TD></TR>
<TR><TD>Boolean</TD><TD>homotopyInitialization</TD><TD>true</TD><TD>= true, use homotopy method</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Diagnostics</TD></TR>
<TR><TD>Boolean</TD><TD>show_V_flow</TD><TD>false</TD><TD>= true, if volume flow rate at inflowing port is computed</TD></TR>
<TR><TD>Boolean</TD><TD>show_T</TD><TD>true</TD><TD>= true, if actual temperature at port is computed (may lead to events)</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Flow resistance</B></TD></TR>
<TR><TD>Boolean</TD><TD>computeFlowResistance</TD><TD>(abs(dp_nominal) &gt; Modelica....</TD><TD>=true, compute flow resistance. Set to false to assume no friction</TD></TR>
<TR><TD>Boolean</TD><TD>from_dp</TD><TD>false</TD><TD>= true, use m_flow = f(dp) else dp = f(m_flow)</TD></TR>
<TR><TD>Boolean</TD><TD>linearizeFlowResistance</TD><TD>false</TD><TD>= true, use linear relation between m_flow and dp for any flow rate</TD></TR>
<TR><TD>Real</TD><TD>deltaM</TD><TD>0.1</TD><TD>Fraction of nominal flow rate where flow transitions to laminar</TD></TR>
<TR><TD>Real</TD><TD>ReC</TD><TD>4000</TD><TD>Reynolds number where transition to turbulent starts</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_a"
>FluidPort_a</A></TD><TD>port_a</TD><TD>Fluid connector a (positive design flow direction is from port_a to port_b)</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_b"
>FluidPort_b</A></TD><TD>port_b</TD><TD>Fluid connector b (positive design flow direction is from port_a to port_b)</TD></TR>
</TABLE>
<P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> Pipe <font color="darkgreen">
  &quot;Model of a pipe with finite volume discretization along the flow path&quot;</font>
  <font color="blue">extends </font><A HREF="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.LumpedVolumeDeclarations"
>Buildings.Fluid.Interfaces.LumpedVolumeDeclarations</A>;
  <font color="blue">extends </font><A HREF="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.PartialTwoPortInterface"
>Buildings.Fluid.Interfaces.PartialTwoPortInterface</A>(
  showDesignFlowDirection = false,
  <font color="blue">final </font>show_T=true);
  <font color="blue">extends </font><A HREF="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.TwoPortFlowResistanceParameters"
>Buildings.Fluid.Interfaces.TwoPortFlowResistanceParameters</A>(
    <font color="blue">final </font>computeFlowResistance=(<font color="red">abs</font>(dp_nominal) &gt; Modelica.Constants.eps));

  <font color="blue">parameter </font>Integer nSeg(min=2) = 10 <font color="darkgreen">&quot;Number of volume segments&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</A> thicknessIns <font color="darkgreen">&quot;Thickness of insulation&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>Modelica.SIunits.ThermalConductivity</A> lambdaIns <font color="darkgreen">
    &quot;Heat conductivity of insulation&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</A> diameter <font color="darkgreen">
    &quot;Pipe diameter (without insulation)&quot;</font>;

  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</A> length <font color="darkgreen">&quot;Length of the pipe&quot;</font>;
  <font color="blue">parameter </font>Real ReC=4000 <font color="darkgreen">
    &quot;Reynolds number where transition to turbulent starts&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</A> res(
    <font color="blue">redeclare </font><font color="blue">final </font><font color="blue">package</font> Medium = Medium,
    <font color="blue">final </font>from_dp=from_dp,
    use_dh=true,
    dh=diameter,
    <font color="blue">final </font>show_T=show_T,
    <font color="blue">final </font>m_flow_nominal=m_flow_nominal,
    <font color="blue">final </font>dp_nominal=dp_nominal,
    <font color="blue">final </font>allowFlowReversal=allowFlowReversal,
    <font color="blue">final </font>show_V_flow=show_V_flow,
    <font color="blue">final </font>linearized=linearizeFlowResistance,
    <font color="blue">final </font>ReC=ReC,
    <font color="blue">final </font>homotopyInitialization=homotopyInitialization) <font color="darkgreen">&quot;Flow resistance&quot;</font>;
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A>[nSeg] vol(
    <font color="blue">redeclare </font><font color="blue">each </font><font color="blue">final </font><font color="blue">package</font> Medium = Medium,
    <font color="blue">each </font>energyDynamics=energyDynamics,
    <font color="blue">each </font>massDynamics=massDynamics,
    <font color="blue">each </font><font color="blue">final </font>V=VPipe/nSeg,
    <font color="blue">each </font>nPorts=2,
    <font color="blue">each </font><font color="blue">final </font>m_flow_nominal=m_flow_nominal,
    <font color="blue">each </font>prescribedHeatFlowRate=true,
    <font color="blue">each </font>p_start=p_start,
    <font color="blue">each </font>T_start=T_start,
    <font color="blue">each </font>X_start=X_start,
    <font color="blue">each </font>C_start=C_start,
    <font color="blue">each </font>C_nominal=C_nominal,
    <font color="blue">each </font><font color="blue">final </font>m_flow_small=m_flow_small,
    <font color="blue">each </font><font color="blue">final </font>homotopyInitialization=homotopyInitialization,
    <font color="blue">each </font><font color="blue">final </font>allowFlowReversal=allowFlowReversal) <font color="darkgreen">&quot;Volume for pipe fluid&quot;</font>;</textblock>

<font color="blue">protected </font>
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Modelica.SIunits.Volume</A> VPipe=Modelica.Constants.pi*(diameter/2.0)^
      2*length <font color="darkgreen">&quot;Pipe volume&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>Medium.ThermodynamicState</A> state_start =<font color="red"> Medium.setState_pTX</font>(
      T=T_start,
      p=p_start,
      X=X_start[1:Medium.nXi]) <font color="darkgreen">&quot;Start state&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Modelica.SIunits.Density</A> rho_nominal =<font color="red"> Medium.density</font>(state_start);
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.DynamicViscosity"
>Modelica.SIunits.DynamicViscosity</A> mu_nominal =<font color="red"> Medium.dynamicViscosity</font>(state_start) <font color="darkgreen">
    &quot;Dynamic viscosity at nominal condition&quot;</font>;
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(port_a, res.port_a);
  <font color="red">connect</font>(res.port_b, vol[1].ports[1]);</textblock>
  <font color="blue">for </font>i<font color="blue"> in </font>1:(nSeg - 1)<font color="blue"> loop</font>
    <font color="red">connect</font>(vol[i].ports[2], vol[i + 1].ports[1]);
  <font color="blue">end for</font>;
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(vol[nSeg].ports[2], port_b);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>Pipe;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Wed May 15 11:55:23 2013.
</address></BODY>
</HTML>
