<HTML>
<HEAD>
<TITLE>Buildings.Fluid.HeatExchangers.DXCoils.Examples.PerformanceCurves</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Package with sevral performance curves&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
</HEAD>
<BODY><P></P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PerformanceCurves<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.HeatExchangers.DXCoils.Examples.PerformanceCurves"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Examples.html#Buildings.Fluid.HeatExchangers.DXCoils.Examples"
>Buildings.Fluid.HeatExchangers.DXCoils.Examples</A>.PerformanceCurves</H2>
<B>Package with sevral performance curves</B>
<P></P>
<P></P><H3>Information</H3>
<PRE></pre>
<p>
This package contains performance curves for the cooling capacity and the EIR 
of DX cooling coils that are used in the examples.
</p>
<p>
For performance data of specific DX cooling coils, see the packages
<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_SingleSpeed.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.SingleSpeed"
>
Buildings.Fluid.HeatExchangers.DXCoils.Data.SingleSpeed</a>
and
<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_DoubleSpeed.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.DoubleSpeed"
>
Buildings.Fluid.HeatExchangers.DXCoils.Data.DoubleSpeed</a>.
</p>
<p>
The data are described in 
<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil"
>
Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.DXCoil</a>.
</p>
<pre></PRE><P></P>

<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha68cf435f85a9ea04rve_IS.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.Examples.PerformanceCurves.Curve_I" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Examples_PerformanceCurves.html#Buildings.Fluid.HeatExchangers.DXCoils.Examples.PerformanceCurves.Curve_I"
>Curve_I</A>
</TD><TD>Curve_I</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha68cf435f85a9ea04rve_IS.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.Examples.PerformanceCurves.Curve_II" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Examples_PerformanceCurves.html#Buildings.Fluid.HeatExchangers.DXCoils.Examples.PerformanceCurves.Curve_II"
>Curve_II</A>
</TD><TD>Curve_II</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha68cf435f85a9ea04rve_IS.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.Examples.PerformanceCurves.Curve_III" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Examples_PerformanceCurves.html#Buildings.Fluid.HeatExchangers.DXCoils.Examples.PerformanceCurves.Curve_III"
>Curve_III</A>
</TD><TD>Curve_III</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Curve_I<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExcha68cf435f85a9ea04rve_II.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.Examples.PerformanceCurves.Curve_I" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.DXCoils.Examples.PerformanceCurves.Curve_I"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Examples_PerformanceCurves.html#Buildings.Fluid.HeatExchangers.DXCoils.Examples.PerformanceCurves"
>Buildings.Fluid.HeatExchangers.DXCoils.Examples.PerformanceCurves</A>.Curve_I</H2>
<B>Curve_I</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
<p>
This record declares performance curves for the cooling capacity and the EIR.
It has been obtained from the EnergyPlus 7.1 example file
<code>>AirflowNetwork_MultiZone_House.idf</code>>.
</p>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.PerformanceCurve"
>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.PerformanceCurve</A> (Data record for a performance curve).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[6]</TD><TD>{0.942587793,0.009543347,0.0...</TD><TD>Biquadratic coefficients for cooling capacity function of temperature</TD></TR>
<TR><TD>Real</TD><TD>capFunFF[:]</TD><TD>{0.8,0.2,0,0}</TD><TD>Polynomial coefficients for cooling capacity function of flow fration</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[6]</TD><TD>{0.342414409,0.034885008,-0....</TD><TD>Biquadratic coefficients for EIR function of temperature</TD></TR>
<TR><TD>Real</TD><TD>EIRFunFF[:]</TD><TD>{1.1552,-0.1808,0.0256,0}</TD><TD>Polynomial coefficients for EIR function of flow fration</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Minimum and maximum values</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConInMin</TD><TD>291.15</TD><TD>Minimum condenser inlet temperature for cooling capacity function [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConInMax</TD><TD>319.26111</TD><TD>Maximum condenser inlet temperature for cooling capacity function [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaInMin</TD><TD>285.92778</TD><TD>Minimum evaporator inlet temperature for cooling capacity function [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaInMax</TD><TD>297.03889</TD><TD>Maximum evaporator inlet temperature for cooling capacity function [K]</TD></TR>
<TR><TD>Real</TD><TD>ffMin</TD><TD>0.6</TD><TD>Minimum flow fraction for which performance data are valid</TD></TR>
<TR><TD>Real</TD><TD>ffMax</TD><TD>1.8</TD><TD>Maximum flow fraction for which performance data are valid</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> Curve_I <font color="darkgreen">&quot;Curve_I&quot;</font>
  <font color="blue">extends </font><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.PerformanceCurve"
>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.PerformanceCurve</A>
    (
    <font color="blue">each </font>capFunT={0.942587793,0.009543347,0.000683770,-0.011042676,0.000005249,
        -0.000009720},
    <font color="blue">each </font>capFunFF={0.8,0.2,0,0},
    <font color="blue">each </font>EIRFunT={0.342414409,0.034885008,-0.000623700,0.004977216,0.000437951,
        -0.000728028},
    <font color="blue">each </font>EIRFunFF={1.1552,-0.1808,0.0256,0},
    TConInMin=291.15,
    TConInMax = 319.26111,
    TEvaInMin= 285.92778,
    TEvaInMax= 297.03889,
    ffMin=0.6,
    ffMax=1.8);
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>Curve_I;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Curve_II<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExcha68cf435f85a9ea04rve_II.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.Examples.PerformanceCurves.Curve_II" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.DXCoils.Examples.PerformanceCurves.Curve_II"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Examples_PerformanceCurves.html#Buildings.Fluid.HeatExchangers.DXCoils.Examples.PerformanceCurves"
>Buildings.Fluid.HeatExchangers.DXCoils.Examples.PerformanceCurves</A>.Curve_II</H2>
<B>Curve_II</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
<p>
This record declares performance curves for the cooling capacity and the EIR.
It has been obtained from the EnergyPlus 7.1 example file
<code>>DXCoilSystemAuto.idf</code>>.
</p>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.PerformanceCurve"
>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.PerformanceCurve</A> (Data record for a performance curve).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[6]</TD><TD>{0.766956,0.0107756,-0.00004...</TD><TD>Biquadratic coefficients for cooling capacity function of temperature</TD></TR>
<TR><TD>Real</TD><TD>capFunFF[:]</TD><TD>{0.8,0.2,0,0}</TD><TD>Polynomial coefficients for cooling capacity function of flow fration</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[6]</TD><TD>{0.297145,0.0430933,-0.00074...</TD><TD>Biquadratic coefficients for EIR function of temperature</TD></TR>
<TR><TD>Real</TD><TD>EIRFunFF[:]</TD><TD>{1.1552,-0.1808,0.0256,0}</TD><TD>Polynomial coefficients for EIR function of flow fration</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Minimum and maximum values</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConInMin</TD><TD>291.15</TD><TD>Minimum condenser inlet temperature for cooling capacity function [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConInMax</TD><TD>319.26111</TD><TD>Maximum condenser inlet temperature for cooling capacity function [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaInMin</TD><TD>285.92778</TD><TD>Minimum evaporator inlet temperature for cooling capacity function [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaInMax</TD><TD>297.03889</TD><TD>Maximum evaporator inlet temperature for cooling capacity function [K]</TD></TR>
<TR><TD>Real</TD><TD>ffMin</TD><TD>0.5</TD><TD>Minimum flow fraction for which performance data are valid</TD></TR>
<TR><TD>Real</TD><TD>ffMax</TD><TD>1.5</TD><TD>Maximum flow fraction for which performance data are valid</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> Curve_II <font color="darkgreen">&quot;Curve_II&quot;</font>
  <font color="blue">extends </font><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.PerformanceCurve"
>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.PerformanceCurve</A>
    (
    <font color="blue">each </font>capFunT={0.766956,0.0107756,-0.0000414703,0.00134961,-0.000261144,
        0.000457488},
    <font color="blue">each </font>capFunFF={0.8,0.2,0,0},
    <font color="blue">each </font>EIRFunT={0.297145,0.0430933,-0.000748766,0.00597727,0.000482112,-0.000956448},
    <font color="blue">each </font>EIRFunFF={1.1552,-0.1808,0.0256,0},
    TConInMin=291.15,
    TConInMax = 319.26111,
    TEvaInMin= 285.92778,
    TEvaInMax= 297.03889,
    ffMin=0.5,
    ffMax=1.5);

<textblock type="annotcomp" expanded="false"><font color="blue">end </font>Curve_II;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Curve_III<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExcha68cf435f85a9ea04rve_II.png" ALT="Buildings.Fluid.HeatExchangers.DXCoils.Examples.PerformanceCurves.Curve_III" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.DXCoils.Examples.PerformanceCurves.Curve_III"></A><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Examples_PerformanceCurves.html#Buildings.Fluid.HeatExchangers.DXCoils.Examples.PerformanceCurves"
>Buildings.Fluid.HeatExchangers.DXCoils.Examples.PerformanceCurves</A>.Curve_III</H2>
<B>Curve_III</B><p></P>
<P></P><H3>Information</H3>
<PRE></pre>
<p>
This record declares performance curves for the cooling capacity and the EIR.
It has been obtained from the EnergyPlus 7.1 example file
<code>>5ZoneAutoDXVAV.idf</code>>.
</p>
<pre></PRE><P></P>
Extends from <A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.PerformanceCurve"
>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.PerformanceCurve</A> (Data record for a performance curve).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[6]</TD><TD>{0.476428,0.0401147000,0.000...</TD><TD>Biquadratic coefficients for cooling capacity function of temperature</TD></TR>
<TR><TD>Real</TD><TD>capFunFF[:]</TD><TD>{0.47278589,1.2433415,-1.038...</TD><TD>Polynomial coefficients for cooling capacity function of flow fration</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[6]</TD><TD>{0.632475,-0.0121321000,0.00...</TD><TD>Biquadratic coefficients for EIR function of temperature</TD></TR>
<TR><TD>Real</TD><TD>EIRFunFF[:]</TD><TD>{1.0079484,0.34544129,-0.692...</TD><TD>Polynomial coefficients for EIR function of flow fration</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Minimum and maximum values</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConInMin</TD><TD>297.03889</TD><TD>Minimum condenser inlet temperature for cooling capacity function [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConInMax</TD><TD>319.26111</TD><TD>Maximum condenser inlet temperature for cooling capacity function [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaInMin</TD><TD>285.92778</TD><TD>Minimum evaporator inlet temperature for cooling capacity function [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaInMax</TD><TD>297.03889</TD><TD>Maximum evaporator inlet temperature for cooling capacity function [K]</TD></TR>
<TR><TD>Real</TD><TD>ffMin</TD><TD>0.5</TD><TD>Minimum flow fraction for which performance data are valid</TD></TR>
<TR><TD>Real</TD><TD>ffMax</TD><TD>1.5</TD><TD>Maximum flow fraction for which performance data are valid</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> Curve_III <font color="darkgreen">&quot;Curve_III&quot;</font>
  <font color="blue">extends </font><A HREF="Buildings_Fluid_HeatExchangers_DXCoils_Data_Generic_BaseClasses.html#Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.PerformanceCurve"
>Buildings.Fluid.HeatExchangers.DXCoils.Data.Generic.BaseClasses.PerformanceCurve</A>
    (
    <font color="blue">each </font>capFunT={0.476428,0.0401147000,0.0002264110,-0.0008271360,-0.0000073224,
        -0.0004462780},
    <font color="blue">each </font>capFunFF={0.47278589,1.2433415,-1.0387055,0.32257813},
    <font color="blue">each </font>EIRFunT={0.632475,-0.0121321000,0.0005077730,0.0155377000,0.0002728400,
        -0.0006792010},
    <font color="blue">each </font>EIRFunFF={1.0079484,0.34544129,-0.6922891, 0.33889943},
    TConInMin = 297.03889,
    TConInMax = 319.26111,
    TEvaInMin = 285.92778,
    TEvaInMax = 297.03889,
    ffMin = 0.5,
    ffMax = 1.5);
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>Curve_III;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  4 11:55:21 2013.
</address></BODY>
</HTML>
