<HTML>
<HEAD>
<TITLE>Buildings.Fluid.HeatExchangers.Examples</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
</HEAD>
<BODY><P></P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Examples<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.HeatExchangers.Examples"></A><A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers"
>Buildings.Fluid.HeatExchangers</A>.Examples</H2>
<B>Collection of models that illustrate model use and test models</B>
<P></P>
<P></P><H3>Information</H3>
<PRE></pre>
<p>
This package contains examples for the use of models that can be found in
<A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers"
>
Buildings.Fluid.HeatExchangers</a>.
</p>
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</A> (Icon for packages containing runnable examples).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessS.png" ALT="Buildings.Fluid.HeatExchangers.Examples.ConstantEffectiveness" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.ConstantEffectiveness"
>ConstantEffectiveness</A>
</TD><TD>Model that demonstrates use of a heat exchanger with constant effectiveness</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessS.png" ALT="Buildings.Fluid.HeatExchangers.Examples.HeaterCoolerPrescribed" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.HeaterCoolerPrescribed"
>HeaterCoolerPrescribed</A>
</TD><TD>Model that demonstrates the ideal heater model</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessS.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTU" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTU"
>DryEffectivenessNTU</A>
</TD><TD>Model that demonstrates use of a heat exchanger without condensation that uses the epsilon-NTU relation</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessS.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUMassFlow" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUMassFlow"
>DryEffectivenessNTUMassFlow</A>
</TD><TD>Model of epsilon-NTU dry coil that tests variable mass flow rates</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessS.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUPControl" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUPControl"
>DryEffectivenessNTUPControl</A>
</TD><TD>Model that demonstrates use of a heat exchanger without condensation that uses the epsilon-NTU relation with feedback control</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessS.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowMassFlow" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowMassFlow"
>DryCoilCounterFlowMassFlow</A>
</TD><TD>Model of a cooling coil that tests variable mass flow rates</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessS.png" ALT="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowMassFlow" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowMassFlow"
>WetCoilCounterFlowMassFlow</A>
</TD><TD>Model of a cooling coil that tests variable mass flow rates</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessS.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowPControl" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowPControl"
>DryCoilCounterFlowPControl</A>
</TD><TD>Model that demonstrates use of a heat exchanger without condensation and with feedback control</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessS.png" ALT="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowPControl" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowPControl"
>WetCoilCounterFlowPControl</A>
</TD><TD>Model that demonstrates use of a heat exchanger with condensation and with feedback control</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessS.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretized" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretized"
>DryCoilDiscretized</A>
</TD><TD>Model that demonstrates use of a finite volume model of a heat exchanger without condensation</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessS.png" ALT="Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretized" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretized"
>WetCoilDiscretized</A>
</TD><TD>Model that demonstrates use of a finite volume model of a heat exchanger with condensation</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessS.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretizedPControl" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretizedPControl"
>DryCoilDiscretizedPControl</A>
</TD><TD>Model that demonstrates use of a finite volume model of a heat exchanger without condensation and with feedback control</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessS.png" ALT="Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretizedPControl" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretizedPControl"
>WetCoilDiscretizedPControl</A>
</TD><TD>Model that demonstrates use of a finite volume model of a heat exchanger with condensation and feedback control</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha805fa56f81353a1fassesS.png" ALT="Buildings.Fluid.HeatExchangers.Examples.BaseClasses" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses"
>BaseClasses</A>
</TD><TD>Package with base classes for Buildings.Fluid.HeatExchangers.Examples</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ConstantEffectiveness<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" ALT="Buildings.Fluid.HeatExchangers.Examples.ConstantEffectiveness" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.Examples.ConstantEffectiveness"></A><A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</A>.ConstantEffectiveness</H2>
<B>Model that demonstrates use of a heat exchanger with constant effectiveness</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessD.png" ALT="Buildings.Fluid.HeatExchangers.Examples.ConstantEffectiveness">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ConstantEffectiveness <font color="darkgreen">
  &quot;Model that demonstrates use of a heat exchanger with constant effectiveness&quot;</font>
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

 <font color="blue">package</font> Medium1 = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A>;
 <font color="blue">package</font> Medium2 = <A HREF="Buildings_Media_GasesPTDecoupled_MoistAirUnsaturated.html#Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated"
>Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_2(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium2,
    use_p_in=true,
    nPorts=1,
    T=273.15 + 10,
    X={0.001,0.999});
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> PIn(
    height=200,
    duration=60,
    offset=101325,
    startTime=50);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_2(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium2, T=273.15 + 5,
    use_p_in=true,
    use_T_in=true,
    nPorts=1);
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TWat(
    height=10,
    duration=60,
    offset=273.15 + 30,
    startTime=60) <font color="darkgreen">&quot;Water temperature&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TDb(k=293.15) <font color="darkgreen">&quot;Drybulb temperature&quot;</font>;
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> POut(k=101325);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_1(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium1,
    use_p_in=true,
    nPorts=1,
    p=300000,
    T=273.15 + 25);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
    p=300000 + 5000,
    T=273.15 + 50,
    use_T_in=true,
    nPorts=1);
  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.ConstantEffectiveness"
>Buildings.Fluid.HeatExchangers.ConstantEffectiveness</A> hex(<font color="blue">redeclare </font><font color="blue">package</font>
      Medium1 =
        Medium1, <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = Medium2,
    show_T=true,
    m1_flow_nominal=5,
    m2_flow_nominal=5,
    dp1_nominal=500,
    dp2_nominal=10);
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system(
    p_ambient=300000,
    T_ambient=313.15);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Trapezoid"
>Modelica.Blocks.Sources.Trapezoid</A> trapezoid(
    amplitude=5000,
    rising=10,
    width=100,
    falling=10,
    period=3600,
    offset=300000);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(PIn.y,sou_2. p_in);
  <font color="red">connect</font>(TDb.y, sou_2.T_in);
  <font color="red">connect</font>(TWat.y, sou_1.T_in);
  <font color="red">connect</font>(sou_1.ports[1], hex.port_a1);
  <font color="red">connect</font>(hex.port_a2, sou_2.ports[1]);
  <font color="red">connect</font>(POut.y, sin_2.p_in);
  <font color="red">connect</font>(hex.port_b1, sin_1.ports[1]);
  <font color="red">connect</font>(sin_2.ports[1], hex.port_b2);
  <font color="red">connect</font>(trapezoid.y, sin_1.p_in);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ConstantEffectiveness;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE HeaterCoolerPrescribed<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" ALT="Buildings.Fluid.HeatExchangers.Examples.HeaterCoolerPrescribed" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.Examples.HeaterCoolerPrescribed"></A><A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</A>.HeaterCoolerPrescribed</H2>
<B>Model that demonstrates the ideal heater model</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha9293f194d788ec1cribedD.png" ALT="Buildings.Fluid.HeatExchangers.Examples.HeaterCoolerPrescribed">
<P></P><H3>Information</H3>
<PRE></pre>
<p>
Model that demonstrates the use of an ideal heater.
Both heater models are identical, except that one model is configured
as a steady-state model, whereas the other is configured as a dynamic model.
Both heaters add heat to the medium to track a set-point for the outlet
temperature.
</p>
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow_nominal</TD><TD>3000/1000/20</TD><TD>Nominal mass flow rate [kg/s]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> HeaterCoolerPrescribed <font color="darkgreen">
  &quot;Model that demonstrates the ideal heater model&quot;</font>
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_GasesConstantDensity_SimpleAir.html#Buildings.Media.GasesConstantDensity.SimpleAir"
>Buildings.Media.GasesConstantDensity.SimpleAir</A>;

<textblock type="annotcomp" expanded="false">  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system(m_flow_start=0, energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState);</textblock>
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m_flow_nominal=
     3000/1000/20 <font color="darkgreen">&quot;Nominal mass flow rate&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    nPorts=3,
    use_T_in=false,
    p(displayUnit=&quot;Pa&quot;),
    T=293.15) <font color="darkgreen">&quot;Source&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.HeaterCoolerPrescribed"
>Buildings.Fluid.HeatExchangers.HeaterCoolerPrescribed</A> heaSte(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m_flow_nominal=m_flow_nominal,
    dp_nominal=6000,
    Q_flow_nominal=3000,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState) <font color="darkgreen">
    &quot;Steady-state model of the heater&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</A> senTem1(<font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium, m_flow_nominal=m_flow_nominal) <font color="darkgreen">&quot;Temperature sensor&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</A> TSet(table=[0, 273.15 + 20; 120, 273.15 +
        20; 120, 273.15 + 30; 1200, 273.15 + 30]) <font color="darkgreen">&quot;Setpoint&quot;</font>;
  <A HREF="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</A> con1(
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    Td=1,
    k=1,
    Ti=10) <font color="darkgreen">&quot;Controller&quot;</font>;
  <A HREF="Buildings_Fluid_Movers.html#Buildings.Fluid.Movers.FlowMachine_m_flow"
>Buildings.Fluid.Movers.FlowMachine_m_flow</A> fan(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m_flow_nominal=m_flow_nominal,
    dynamicBalance=false,
    filteredSpeed=false) <font color="darkgreen">&quot;Fan&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> const(k=2*m_flow_nominal) <font color="darkgreen">
    &quot;Mass flow rate signal for pump&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.HeaterCoolerPrescribed"
>Buildings.Fluid.HeatExchangers.HeaterCoolerPrescribed</A> heaDyn(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m_flow_nominal=m_flow_nominal,
    dp_nominal=6000,
    Q_flow_nominal=3000,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyStateInitial) <font color="darkgreen">
    &quot;Dynamic model of the heater&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</A> senTem2(<font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium, m_flow_nominal=m_flow_nominal) <font color="darkgreen">&quot;Temperature sensor&quot;</font>;
  <A HREF="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</A> con2(
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    Td=1,
    Ti=10,
    k=0.1) <font color="darkgreen">&quot;Controller&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(senTem1.T, con1.u_m);
  <font color="red">connect</font>(TSet.y, con1.u_s);
  <font color="red">connect</font>(con1.y, heaSte.u);
  <font color="red">connect</font>(sou.ports[1], heaSte.port_a);
  <font color="red">connect</font>(heaSte.port_b, senTem1.port_a);
  <font color="red">connect</font>(senTem1.port_b, fan.port_a);
  <font color="red">connect</font>(senTem2.T, con2.u_m);
  <font color="red">connect</font>(TSet.y, con2.u_s);
  <font color="red">connect</font>(con2.y, heaDyn.u);
  <font color="red">connect</font>(heaDyn.port_b, senTem2.port_a);
  <font color="red">connect</font>(senTem2.port_b, fan.port_a);
  <font color="red">connect</font>(sou.ports[2], heaDyn.port_a);
  <font color="red">connect</font>(const.y, fan.m_flow_in);
  <font color="red">connect</font>(fan.port_b, sou.ports[3]);</textblock>

<textblock type="annotcomp" expanded="false"><font color="blue">end </font>HeaterCoolerPrescribed;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE DryEffectivenessNTU<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTU" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTU"></A><A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</A>.DryEffectivenessNTU</H2>
<B>Model that demonstrates use of a heat exchanger without condensation that uses the epsilon-NTU relation</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha86af08c62a442633ssNTUD.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTU">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>SpecificHeatCapacity</A></TD><TD>cp1</TD><TD>Medium1.specificHeatCapacity...</TD><TD>Specific heat capacity of medium 2 [J/(kg.K)]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>SpecificHeatCapacity</A></TD><TD>cp2</TD><TD>Medium2.specificHeatCapacity...</TD><TD>Specific heat capacity of medium 2 [J/(kg.K)]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m1_flow</TD><TD>5</TD><TD>Nominal mass flow rate medium 1 [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m2_flow</TD><TD>m1_flow*cp1/cp2</TD><TD>Nominal mass flow rate medium 2 [kg/s]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> DryEffectivenessNTU <font color="darkgreen">
  &quot;Model that demonstrates use of a heat exchanger without condensation that uses the epsilon-NTU relation&quot;</font>
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

 <font color="blue">package</font> Medium1 = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A>;
 <font color="blue">package</font> Medium2 = <A HREF="Buildings_Media_IdealGases_SimpleAir.html#Buildings.Media.IdealGases.SimpleAir"
>Buildings.Media.IdealGases.SimpleAir</A>;

 <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>Modelica.SIunits.SpecificHeatCapacity</A> cp1=
 <font color="red">Medium1.specificHeatCapacityCp</font>(
      <font color="red">Medium1.setState_pTX</font>(Medium1.p_default, Medium1.T_default, Medium1.X_default)) <font color="darkgreen">
    &quot;Specific heat capacity of medium 2&quot;</font>;
 <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>Modelica.SIunits.SpecificHeatCapacity</A> cp2=
 <font color="red">Medium2.specificHeatCapacityCp</font>(
      <font color="red">Medium2.setState_pTX</font>(Medium2.p_default, Medium2.T_default, Medium2.X_default)) <font color="darkgreen">
    &quot;Specific heat capacity of medium 2&quot;</font>;
 <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m1_flow = 5 <font color="darkgreen">
    &quot;Nominal mass flow rate medium 1&quot;</font>;
 <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m2_flow = m1_flow*cp1/
      cp2 <font color="darkgreen">&quot;Nominal mass flow rate medium 2&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_2(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium2,
    use_p_in=true,
    nPorts=5,
    T=273.15 + 10);
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> PIn(
    height=200,
    duration=60,
    offset=101325,
    startTime=100);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_2(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium2, T=273.15 + 5,
    use_p_in=true,
    use_T_in=true,
    nPorts=5);
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TWat(
    height=10,
    duration=60,
    offset=273.15 + 30,
    startTime=60) <font color="darkgreen">&quot;Water temperature&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TDb(k=293.15) <font color="darkgreen">&quot;Drybulb temperature&quot;</font>;
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> POut(k=101325);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_1(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium1,
    use_p_in=true,
    nPorts=5,
    p=300000,
    T=273.15 + 25);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
    p=300000 + 5000,
    T=273.15 + 50,
    use_T_in=true,
    nPorts=5);
  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</A> hexPar(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = Medium1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = Medium2,
    dp1_nominal=500,
    dp2_nominal=10,
    m1_flow_nominal=m1_flow,
    m2_flow_nominal=m2_flow,
    Q_flow_nominal=m2_flow*cp2*(24 - 20),
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.ParallelFlow,
    show_T=true,
    T_a1_nominal=303.15,
    T_a2_nominal=293.15);</textblock>

<textblock type="annotcomp" expanded="false">  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system(
    p_ambient=300000,
    T_ambient=313.15);
  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</A> hexCou(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = Medium1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = Medium2,
    dp1_nominal=500,
    dp2_nominal=10,
    m1_flow_nominal=m1_flow,
    m2_flow_nominal=m2_flow,
    Q_flow_nominal=m2_flow*cp2*(24 - 20),
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.CounterFlow,
    show_T=true,
    T_a1_nominal=303.15,
    T_a2_nominal=293.15);
  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</A> hexCroC1Mix(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = Medium1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = Medium2,
    dp1_nominal=500,
    dp2_nominal=10,
    m1_flow_nominal=m1_flow,
    m2_flow_nominal=m2_flow,
    Q_flow_nominal=m2_flow*cp2*(24 - 20),
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.CrossFlowStream1MixedStream2Unmixed,
    show_T=true,
    T_a1_nominal=303.15,
    T_a2_nominal=293.15);
  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</A> hexCroC1Unm(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = Medium1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = Medium2,
    dp1_nominal=500,
    dp2_nominal=10,
    m1_flow_nominal=m1_flow,
    m2_flow_nominal=m2_flow,
    Q_flow_nominal=m2_flow*cp2*(24 - 20),
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.CrossFlowStream1UnmixedStream2Mixed,
    show_T=true,
    T_a1_nominal=303.15,
    T_a2_nominal=293.15);
  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</A> hexCroUnm(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = Medium1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = Medium2,
    dp1_nominal=500,
    dp2_nominal=10,
    m1_flow_nominal=m1_flow,
    m2_flow_nominal=m2_flow,
    Q_flow_nominal=m2_flow*cp2*(24 - 20),
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.CrossFlowUnmixed,
    show_T=true,
    T_a1_nominal=303.15,
    T_a2_nominal=293.15);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Trapezoid"
>Modelica.Blocks.Sources.Trapezoid</A> trapezoid(
    amplitude=5000,
    rising=10,
    width=100,
    falling=10,
    period=3600,
    offset=300000);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(PIn.y,sou_2. p_in);
  <font color="red">connect</font>(TDb.y, sou_2.T_in);
  <font color="red">connect</font>(TWat.y, sou_1.T_in);
  <font color="red">connect</font>(sou_1.ports[1], hexPar.port_a1);
  <font color="red">connect</font>(hexPar.port_a2, sou_2.ports[1]);
  <font color="red">connect</font>(POut.y, sin_2.p_in);
  <font color="red">connect</font>(hexPar.port_b1, sin_1.ports[1]);
  <font color="red">connect</font>(sin_2.ports[1], hexPar.port_b2);
  <font color="red">connect</font>(hexCou.port_a1, sou_1.ports[2]);
  <font color="red">connect</font>(hexCroC1Mix.port_a1, sou_1.ports[3]);
  <font color="red">connect</font>(hexCroC1Unm.port_a1, sou_1.ports[4]);
  <font color="red">connect</font>(hexCou.port_b2, sin_2.ports[2]);
  <font color="red">connect</font>(hexCroC1Mix.port_b2, sin_2.ports[3]);
  <font color="red">connect</font>(hexCroC1Unm.port_b2, sin_2.ports[4]);
  <font color="red">connect</font>(hexCou.port_b1, sin_1.ports[2]);
  <font color="red">connect</font>(hexCroC1Mix.port_b1, sin_1.ports[3]);
  <font color="red">connect</font>(hexCroC1Unm.port_b1, sin_1.ports[4]);
  <font color="red">connect</font>(hexCou.port_a2, sou_2.ports[2]);
  <font color="red">connect</font>(hexCroC1Mix.port_a2, sou_2.ports[3]);
  <font color="red">connect</font>(hexCroC1Unm.port_a2, sou_2.ports[4]);
  <font color="red">connect</font>(hexCroUnm.port_a1, sou_1.ports[5]);
  <font color="red">connect</font>(hexCroUnm.port_b2, sin_2.ports[5]);
  <font color="red">connect</font>(hexCroUnm.port_b1, sin_1.ports[5]);
  <font color="red">connect</font>(hexCroUnm.port_a2, sou_2.ports[5]);
  <font color="red">connect</font>(trapezoid.y, sin_1.p_in);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>DryEffectivenessNTU;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE DryEffectivenessNTUMassFlow<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUMassFlow" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUMassFlow"></A><A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</A>.DryEffectivenessNTUMassFlow</H2>
<B>Model of epsilon-NTU dry coil that tests variable mass flow rates</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha1674378ce5088ccdsFlowD.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUMassFlow">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples), <A HREF="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow</A> (Partial model of epsilon-NTU coil that tests variable mass flow rates).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a1_nominal</TD><TD>5 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b1_nominal</TD><TD>10 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a2_nominal</TD><TD>30 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b2_nominal</TD><TD>15 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>Q_flow_nominal</TD><TD>m1_flow_nominal*4200*(T_a1_n...</TD><TD>Nominal heat transfer [W]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m1_flow_nominal</TD><TD>0.1</TD><TD>Nominal mass flow rate medium 1 [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m2_flow_nominal</TD><TD>m1_flow_nominal*4200/1000*(T...</TD><TD>Nominal mass flow rate medium 2 [kg/s]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> DryEffectivenessNTUMassFlow <font color="darkgreen">
  &quot;Model of epsilon-NTU dry coil that tests variable mass flow rates&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
  <font color="blue">extends </font><A HREF="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow</A>
    (
    sou_1(nPorts=1),
    sin_1(nPorts=1),
    sou_2(nPorts=1),
    sin_2(nPorts=1));

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</A> hex(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = Medium1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = Medium2,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200,
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.CounterFlow,
    allowFlowReversal1=true,
    allowFlowReversal2=true,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 3000,
    Q_flow_nominal=Q_flow_nominal,
    T_a1_nominal=T_a1_nominal,
    T_a2_nominal=T_a2_nominal,
    show_T=true);</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.RelativeHumidityTwoPort"
>Buildings.Fluid.Sensors.RelativeHumidityTwoPort</A> senRelHum(
                                                     <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium2, m_flow_nominal=m2_flow_nominal,
    initType=Modelica.Blocks.Types.Init.InitialState);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(sou_1.ports[1], hex.port_a1);
  <font color="red">connect</font>(hex.port_b1, sin_1.ports[1]);
  <font color="red">connect</font>(hex.port_a2, sou_2.ports[1]);
  <font color="red">connect</font>(senRelHum.port_a, hex.port_b2);
  <font color="red">connect</font>(senRelHum.port_b, sin_2.ports[1]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>DryEffectivenessNTUMassFlow;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE DryEffectivenessNTUPControl<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUPControl" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUPControl"></A><A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</A>.DryEffectivenessNTUPControl</H2>
<B>Model that demonstrates use of a heat exchanger without condensation that uses the epsilon-NTU relation with feedback control</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha100cfae35cc1f436ntrolD.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryEffectivenessNTUPControl">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a1_nominal</TD><TD>60 + 273.15</TD><TD>Temperature at nominal conditions as port a1 [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b1_nominal</TD><TD>50 + 273.15</TD><TD>Temperature at nominal conditions as port b1 [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a2_nominal</TD><TD>20 + 273.15</TD><TD>Temperature at nominal conditions as port a2 [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b2_nominal</TD><TD>40 + 273.15</TD><TD>Temperature at nominal conditions as port b2 [K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m1_flow_nominal</TD><TD>5</TD><TD>Nominal mass flow rate medium 1 [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m2_flow_nominal</TD><TD>m1_flow_nominal*4200/1000*(T...</TD><TD>Nominal mass flow rate medium 2 [kg/s]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> DryEffectivenessNTUPControl <font color="darkgreen">
  &quot;Model that demonstrates use of a heat exchanger without condensation that uses the epsilon-NTU relation with feedback control&quot;</font>
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

 <font color="blue">package</font> Medium1 = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A>;
 <font color="darkgreen">//package Medium2 = Buildings.Media.PerfectGases.MoistAir;</font>
 <font color="darkgreen">//package Medium2 = Buildings.Media.GasesPTDecoupled.MoistAir;</font>
 <font color="darkgreen">// package Medium2 = Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated;</font>
 <font color="blue">package</font> Medium2 = <A HREF="Buildings_Media_GasesPTDecoupled_SimpleAir.html#Buildings.Media.GasesPTDecoupled.SimpleAir"
>Buildings.Media.GasesPTDecoupled.SimpleAir</A>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_a1_nominal = 60+273.15 <font color="darkgreen">
    &quot;Temperature at nominal conditions as port a1&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_b1_nominal = 50+273.15 <font color="darkgreen">
    &quot;Temperature at nominal conditions as port b1&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_a2_nominal = 20+273.15 <font color="darkgreen">
    &quot;Temperature at nominal conditions as port a2&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_b2_nominal = 40+273.15 <font color="darkgreen">
    &quot;Temperature at nominal conditions as port b2&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m1_flow_nominal = 5 <font color="darkgreen">
    &quot;Nominal mass flow rate medium 1&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m2_flow_nominal = m1_flow_nominal*4200/1000*(T_a1_nominal-T_b1_nominal)/(T_b2_nominal-T_a2_nominal) <font color="darkgreen">
    &quot;Nominal mass flow rate medium 2&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_2(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium2,
    use_p_in=false,
    p(displayUnit=&quot;Pa&quot;) = 101325,
    T=303.15,
    nPorts=1);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_2(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium2,
    nPorts=1,
    use_p_in=false,
    use_T_in=false,
    p(displayUnit=&quot;Pa&quot;) = 101625,
    T=T_a2_nominal);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_1(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium1,
    use_p_in=false,
    p=300000,
    T=293.15,
    nPorts=1);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
    p=300000 + 9000,
    nPorts=1,
    use_T_in=false,
    T=T_a1_nominal);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</A> temSen(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium2, m_flow_nominal=m2_flow_nominal);
  <A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage"
>Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage</A> val(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
    l=0.005,
    m_flow_nominal=m1_flow_nominal,
    dpFixed_nominal=2000 + 3000,
    dpValve_nominal=6000) <font color="darkgreen">&quot;Valve model&quot;</font>;
  <A HREF="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</A> P(
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    Ti=30,
    k=0.1,
    Td=1);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Pulse"
>Modelica.Blocks.Sources.Pulse</A>     TSet(
    amplitude=5,
    period=3600,
    offset=273.15 + 22) <font color="darkgreen">&quot;Setpoint temperature&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryEffectivenessNTU"
>Buildings.Fluid.HeatExchangers.DryEffectivenessNTU</A> hex(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = Medium1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = Medium2,
    show_T=true,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    Q_flow_nominal=m1_flow_nominal*4200*(T_a1_nominal-T_b1_nominal),
    configuration=Buildings.Fluid.Types.HeatExchangerConfiguration.CounterFlow,
    T_a1_nominal=T_a1_nominal,
    T_a2_nominal=T_a2_nominal,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 0,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200 + 100);</textblock>

<textblock type="annotcomp" expanded="false">  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(val.port_b, hex.port_a1);
  <font color="red">connect</font>(sou_1.ports[1], val.port_a);
  <font color="red">connect</font>(sou_2.ports[1], hex.port_a2);
  <font color="red">connect</font>(hex.port_b2, temSen.port_a);
  <font color="red">connect</font>(TSet.y, P.u_s);
  <font color="red">connect</font>(temSen.T, P.u_m);
  <font color="red">connect</font>(P.y, val.y);
  <font color="red">connect</font>(hex.port_b1, sin_1.ports[1]);
  <font color="red">connect</font>(temSen.port_b, sin_2.ports[1]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>DryEffectivenessNTUPControl;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE DryCoilCounterFlowMassFlow<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowMassFlow" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowMassFlow"></A><A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</A>.DryCoilCounterFlowMassFlow</H2>
<B>Model of a cooling coil that tests variable mass flow rates</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha28b55fe09ab73d75sFlowD.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowMassFlow">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples), <A HREF="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow</A> (Partial model of epsilon-NTU coil that tests variable mass flow rates).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a1_nominal</TD><TD>5 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b1_nominal</TD><TD>10 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a2_nominal</TD><TD>30 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b2_nominal</TD><TD>15 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>Q_flow_nominal</TD><TD>m1_flow_nominal*4200*(T_a1_n...</TD><TD>Nominal heat transfer [W]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m1_flow_nominal</TD><TD>0.1</TD><TD>Nominal mass flow rate medium 1 [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m2_flow_nominal</TD><TD>m1_flow_nominal*4200/1000*(T...</TD><TD>Nominal mass flow rate medium 2 [kg/s]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> DryCoilCounterFlowMassFlow <font color="darkgreen">
  &quot;Model of a cooling coil that tests variable mass flow rates&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">extends </font><A HREF="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow</A>
    (
    sou_1(nPorts=1),
    sin_1(nPorts=1),
    sou_2(nPorts=1),
    sin_2(nPorts=1));

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryCoilCounterFlow"
>DryCoilCounterFlow</A> hex(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = Medium1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = Medium2,
    show_T=true,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200,
    allowFlowReversal1=true,
    allowFlowReversal2=true,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 3000,
    UA_nominal=Q_flow_nominal/<font color="red">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</font>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal));</textblock>

<textblock type="annotcomp" expanded="false">  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.RelativeHumidityTwoPort"
>Sensors.RelativeHumidityTwoPort</A> senRelHum(         <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium2, m_flow_nominal=m2_flow_nominal);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(sou_1.ports[1], hex.port_a1);
  <font color="red">connect</font>(hex.port_b1, sin_1.ports[1]);
  <font color="red">connect</font>(hex.port_a2, sou_2.ports[1]);
  <font color="red">connect</font>(senRelHum.port_a, hex.port_b2);
  <font color="red">connect</font>(senRelHum.port_b, sin_2.ports[1]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>DryCoilCounterFlowMassFlow;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE WetCoilCounterFlowMassFlow<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" ALT="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowMassFlow" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowMassFlow"></A><A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</A>.WetCoilCounterFlowMassFlow</H2>
<B>Model of a cooling coil that tests variable mass flow rates</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha28b55fe09ab73d75sFlowD.png" ALT="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowMassFlow">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples), <A HREF="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow</A> (Partial model of epsilon-NTU coil that tests variable mass flow rates).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a1_nominal</TD><TD>5 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b1_nominal</TD><TD>10 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a2_nominal</TD><TD>30 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b2_nominal</TD><TD>15 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>Q_flow_nominal</TD><TD>m1_flow_nominal*4200*(T_a1_n...</TD><TD>Nominal heat transfer [W]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m1_flow_nominal</TD><TD>0.1</TD><TD>Nominal mass flow rate medium 1 [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m2_flow_nominal</TD><TD>m1_flow_nominal*4200/1000*(T...</TD><TD>Nominal mass flow rate medium 2 [kg/s]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> WetCoilCounterFlowMassFlow <font color="darkgreen">
  &quot;Model of a cooling coil that tests variable mass flow rates&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">extends </font><A HREF="Buildings_Fluid_HeatExchangers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow"
>Buildings.Fluid.HeatExchangers.Examples.BaseClasses.EffectivenessNTUMassFlow</A>
    (
    sou_1(nPorts=1),
    sin_1(nPorts=1),
    sou_2(nPorts=1),
    sin_2(nPorts=1));

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.WetCoilCounterFlow"
>WetCoilCounterFlow</A> hex(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = Medium1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = Medium2,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200,
    allowFlowReversal1=true,
    allowFlowReversal2=true,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 3000,
    UA_nominal=Q_flow_nominal/<font color="red">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</font>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    show_T=true);</textblock>

<textblock type="annotcomp" expanded="false">  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.RelativeHumidityTwoPort"
>Sensors.RelativeHumidityTwoPort</A> senRelHum(         <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium2, m_flow_nominal=m2_flow_nominal);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(sou_1.ports[1], hex.port_a1);
  <font color="red">connect</font>(hex.port_b1, sin_1.ports[1]);
  <font color="red">connect</font>(hex.port_a2, sou_2.ports[1]);
  <font color="red">connect</font>(hex.port_b2, senRelHum.port_a);
  <font color="red">connect</font>(senRelHum.port_b, sin_2.ports[1]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>WetCoilCounterFlowMassFlow;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE DryCoilCounterFlowPControl<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowPControl" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowPControl"></A><A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</A>.DryCoilCounterFlowPControl</H2>
<B>Model that demonstrates use of a heat exchanger without condensation and with feedback control</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha224e2337237e458entrolD.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryCoilCounterFlowPControl">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a1_nominal</TD><TD>5 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b1_nominal</TD><TD>10 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a2_nominal</TD><TD>30 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b2_nominal</TD><TD>15 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m1_flow_nominal</TD><TD>0.1</TD><TD>Nominal mass flow rate medium 1 [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m2_flow_nominal</TD><TD>m1_flow_nominal*4200/1000*(T...</TD><TD>Nominal mass flow rate medium 2 [kg/s]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> DryCoilCounterFlowPControl <font color="darkgreen">
  &quot;Model that demonstrates use of a heat exchanger without condensation and with feedback control&quot;</font>
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium1 = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A>;
  <font color="blue">package</font> Medium2 = <A HREF="Buildings_Media_PerfectGases_MoistAirUnsaturated.html#Buildings.Media.PerfectGases.MoistAirUnsaturated"
>Buildings.Media.PerfectGases.MoistAirUnsaturated</A>;
  <font color="darkgreen">//package Medium2 = Buildings.Media.GasesPTDecoupled.MoistAir;</font>
  <font color="darkgreen">//package Medium2 = Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated;</font>
  <font color="darkgreen">//package Medium2 = Buildings.Media.GasesConstantDensity.MoistAir;</font>
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_a1_nominal=5 + 273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_b1_nominal=10 + 273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_a2_nominal=30 + 273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_b2_nominal=15 + 273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m1_flow_nominal=0.1 <font color="darkgreen">
    &quot;Nominal mass flow rate medium 1&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m2_flow_nominal=m1_flow_nominal*4200/
      1000*(T_a1_nominal - T_b1_nominal)/(T_b2_nominal - T_a2_nominal) <font color="darkgreen">
    &quot;Nominal mass flow rate medium 2&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_2(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium2,
    nPorts=1,
    use_p_in=false,
    p(displayUnit=&quot;Pa&quot;) = 101325,
    T=303.15);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_2(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium2,
    nPorts=1,
    T=T_a2_nominal,
    X={0.02,1 - 0.02},
    use_T_in=true,
    use_X_in=true,
    p(displayUnit=&quot;Pa&quot;) = 101325 + 300);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
    nPorts=1,
    use_p_in=false,
    p=300000,
    T=293.15);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
    nPorts=1,
    use_T_in=true,
    p=300000 + 12000);
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</A> res_2(
    from_dp=true,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium2,
    dp_nominal=100,
    m_flow_nominal=m2_flow_nominal);
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</A> res_1(
    from_dp=true,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
    dp_nominal=3000,
    m_flow_nominal=m1_flow_nominal);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</A> temSen(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
               Medium2, m_flow_nominal=m2_flow_nominal);
  <A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage"
>Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage</A> val(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
    m_flow_nominal=m1_flow_nominal,
    dpValve_nominal=6000) <font color="darkgreen">&quot;Valve model&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</A> TSet(table=[0,288.15; 600,288.15; 600,
        298.15; 1200,298.15; 1800,283.15; 2400,283.15; 2400,288.15]) <font color="darkgreen">
    &quot;Setpoint temperature&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryCoilCounterFlow"
>Buildings.Fluid.HeatExchangers.DryCoilCounterFlow</A> hex(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = Medium1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = Medium2,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200,
    allowFlowReversal1=true,
    allowFlowReversal2=true,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 3000,
    UA_nominal=m1_flow_nominal*4200*(T_a1_nominal - T_b1_nominal)/
       <font color="red">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</font>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    show_T=true);
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> const(k=0.8);
  <A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.X_pTphi"
>Buildings.Utilities.Psychrometrics.X_pTphi</A> x_pTphi(use_p_in=false, <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium2);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> const1(k=T_a2_nominal);
  <A HREF="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</A> con(
    Td=1,
    reverseAction=true,
    yMin=0,
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    k=0.1,
    Ti=60) <font color="darkgreen">&quot;Controller&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TWat(
    height=30,
    offset=T_a1_nominal,
    startTime=300,
    duration=2000) <font color="darkgreen">&quot;Water temperature, raised to high value at t=3000 s&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(hex.port_b1, res_1.port_a);
  <font color="red">connect</font>(val.port_b, hex.port_a1);
  <font color="red">connect</font>(sou_1.ports[1], val.port_a);
  <font color="red">connect</font>(sin_1.ports[1], res_1.port_b);
  <font color="red">connect</font>(sin_2.ports[1], res_2.port_b);
  <font color="red">connect</font>(sou_2.ports[1], hex.port_a2);
  <font color="red">connect</font>(temSen.port_b, res_2.port_a);
  <font color="red">connect</font>(x_pTphi.X, sou_2.X_in);
  <font color="red">connect</font>(const.y, x_pTphi.phi);
  <font color="red">connect</font>(const1.y, x_pTphi.T);
  <font color="red">connect</font>(const1.y, sou_2.T_in);
  <font color="red">connect</font>(TSet.y, con.u_s);
  <font color="red">connect</font>(temSen.T, con.u_m);
  <font color="red">connect</font>(TWat.y, sou_1.T_in);
  <font color="red">connect</font>(con.y, val.y);
  <font color="red">connect</font>(temSen.port_a, hex.port_b2);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>DryCoilCounterFlowPControl;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE WetCoilCounterFlowPControl<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" ALT="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowPControl" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowPControl"></A><A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</A>.WetCoilCounterFlowPControl</H2>
<B>Model that demonstrates use of a heat exchanger with condensation and with feedback control</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha17820c6c5416458cntrolD.png" ALT="Buildings.Fluid.HeatExchangers.Examples.WetCoilCounterFlowPControl">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a1_nominal</TD><TD>5 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b1_nominal</TD><TD>10 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a2_nominal</TD><TD>30 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b2_nominal</TD><TD>15 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m1_flow_nominal</TD><TD>0.1</TD><TD>Nominal mass flow rate medium 1 [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m2_flow_nominal</TD><TD>m1_flow_nominal*4200/1000*(T...</TD><TD>Nominal mass flow rate medium 2 [kg/s]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> WetCoilCounterFlowPControl <font color="darkgreen">
  &quot;Model that demonstrates use of a heat exchanger with condensation and with feedback control&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
  <font color="blue">package</font> Medium1 = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A>;
  <font color="blue">package</font> Medium2 = <A HREF="Buildings_Media_PerfectGases_MoistAirUnsaturated.html#Buildings.Media.PerfectGases.MoistAirUnsaturated"
>Buildings.Media.PerfectGases.MoistAirUnsaturated</A>;
  <font color="darkgreen">//package Medium2 = Buildings.Media.GasesPTDecoupled.MoistAir;</font>
  <font color="darkgreen">//package Medium2 = Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated;</font>
  <font color="darkgreen">//package Medium2 = Buildings.Media.GasesConstantDensity.MoistAir;</font>
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_a1_nominal=5 + 273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_b1_nominal=10 + 273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_a2_nominal=30 + 273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_b2_nominal=15 + 273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m1_flow_nominal=0.1 <font color="darkgreen">
    &quot;Nominal mass flow rate medium 1&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m2_flow_nominal=m1_flow_nominal*4200/
      1000*(T_a1_nominal - T_b1_nominal)/(T_b2_nominal - T_a2_nominal) <font color="darkgreen">
    &quot;Nominal mass flow rate medium 2&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_2(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium2,
    nPorts=1,
    use_p_in=false,
    p(displayUnit=&quot;Pa&quot;) = 101325,
    T=303.15);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_2(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium2,
    nPorts=1,
    T=T_a2_nominal,
    X={0.02,1 - 0.02},
    use_T_in=true,
    use_X_in=true,
    p(displayUnit=&quot;Pa&quot;) = 101325 + 300);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
    nPorts=1,
    use_p_in=false,
    p=300000,
    T=293.15);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
    nPorts=1,
    use_T_in=true,
    p=300000 + 12000);
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</A> res_2(
    from_dp=true,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium2,
    dp_nominal=100,
    m_flow_nominal=m2_flow_nominal);
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Fluid.FixedResistances.FixedResistanceDpM</A> res_1(
    from_dp=true,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
    dp_nominal=3000,
    m_flow_nominal=m1_flow_nominal);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</A> temSen(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
               Medium2, m_flow_nominal=m2_flow_nominal);
  <A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage"
>Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage</A> val(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
    m_flow_nominal=m1_flow_nominal,
    dpValve_nominal=6000) <font color="darkgreen">&quot;Valve model&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</A> TSet(table=[0,288.15; 600,288.15; 600,
        298.15; 1200,298.15; 1800,283.15; 2400,283.15; 2400,288.15]) <font color="darkgreen">
    &quot;Setpoint temperature&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.WetCoilCounterFlow"
>Buildings.Fluid.HeatExchangers.WetCoilCounterFlow</A> hex(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = Medium1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = Medium2,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200,
    allowFlowReversal1=true,
    allowFlowReversal2=true,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 3000,
    UA_nominal=2*m1_flow_nominal*4200*(T_a1_nominal - T_b1_nominal)/
      <font color="red">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</font>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    show_T=true);
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> const(k=0.8);
  <A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.X_pTphi"
>Buildings.Utilities.Psychrometrics.X_pTphi</A> x_pTphi(use_p_in=false, <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium2);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> const1(k=T_a2_nominal);
  <A HREF="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</A> con(
    Td=1,
    reverseAction=true,
    yMin=0,
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    k=0.1,
    Ti=60) <font color="darkgreen">&quot;Controller&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TWat(
    height=30,
    offset=T_a1_nominal,
    startTime=300,
    duration=2000) <font color="darkgreen">&quot;Water temperature, raised to high value at t=3000 s&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(hex.port_b1, res_1.port_a);
  <font color="red">connect</font>(val.port_b, hex.port_a1);
  <font color="red">connect</font>(sou_1.ports[1], val.port_a);
  <font color="red">connect</font>(sin_1.ports[1], res_1.port_b);
  <font color="red">connect</font>(sin_2.ports[1], res_2.port_b);
  <font color="red">connect</font>(sou_2.ports[1], hex.port_a2);
  <font color="red">connect</font>(hex.port_b2, temSen.port_a);
  <font color="red">connect</font>(temSen.port_b, res_2.port_a);
  <font color="red">connect</font>(x_pTphi.X, sou_2.X_in);
  <font color="red">connect</font>(const.y, x_pTphi.phi);
  <font color="red">connect</font>(const1.y, x_pTphi.T);
  <font color="red">connect</font>(const1.y, sou_2.T_in);
  <font color="red">connect</font>(TSet.y, con.u_s);
  <font color="red">connect</font>(temSen.T, con.u_m);
  <font color="red">connect</font>(TWat.y, sou_1.T_in);
  <font color="red">connect</font>(con.y, val.y);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>WetCoilCounterFlowPControl;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE DryCoilDiscretized<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretized" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretized"></A><A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</A>.DryCoilDiscretized</H2>
<B>Model that demonstrates use of a finite volume model of a heat exchanger without condensation</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha21c9a0a41250bb58tizedD.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretized">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a1_nominal</TD><TD>60 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b1_nominal</TD><TD>40 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a2_nominal</TD><TD>5 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b2_nominal</TD><TD>20 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m1_flow_nominal</TD><TD>5</TD><TD>Nominal mass flow rate medium 1 [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m2_flow_nominal</TD><TD>m1_flow_nominal*4200/1000*(T...</TD><TD>Nominal mass flow rate medium 2 [kg/s]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> DryCoilDiscretized <font color="darkgreen">
  &quot;Model that demonstrates use of a finite volume model of a heat exchanger without condensation&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

  <font color="blue">package</font> Medium1 = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A>;
  <font color="blue">package</font> Medium2 = <A HREF="Buildings_Media_GasesPTDecoupled_MoistAirUnsaturated.html#Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated"
>Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated</A>;

  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_a1_nominal = 60+273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_b1_nominal = 40+273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_a2_nominal =  5+273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_b2_nominal = 20+273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m1_flow_nominal = 5 <font color="darkgreen">
    &quot;Nominal mass flow rate medium 1&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m2_flow_nominal = m1_flow_nominal*4200/1000*(T_a1_nominal-T_b1_nominal)/(T_b2_nominal-T_a2_nominal) <font color="darkgreen">
    &quot;Nominal mass flow rate medium 2&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryCoilDiscretized"
>Buildings.Fluid.HeatExchangers.DryCoilDiscretized</A> hex(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = Medium1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = Medium2,
    nPipPar=1,
    nPipSeg=3,
    nReg=2,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    UA_nominal=m1_flow_nominal*4200*(T_a1_nominal-T_b1_nominal)/
      <font color="red">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</font>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    dp2_nominal=200,
    dp1_nominal=5000,
    show_T=true);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_2(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium2, T=303.15,
    use_p_in=true,
    nPorts=1);
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> PIn(
    offset=101525,
    height=-199,
    duration=60,
    startTime=120);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_2(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium2,
    use_p_in=true,
    use_T_in=true,
    T=283.15,
    nPorts=1);
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TWat(
    duration=60,
    startTime=60,
    height=5,
    offset=273.15 + 60) <font color="darkgreen">&quot;Water temperature&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TDb(k=273.15 + 5) <font color="darkgreen">&quot;Drybulb temperature&quot;</font>;
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> POut(k=101325);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_1(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium1,
    p=300000,
    T=293.15,
    use_p_in=true,
    nPorts=1);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
    p=300000 + 5000,
    use_T_in=true,
    T=293.15,
    nPorts=1);
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> PSin_1(
    startTime=240,
    offset=300000,
    height=4990,
    duration=60);
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(PIn.y,sou_2. p_in);
  <font color="red">connect</font>(TDb.y, sou_2.T_in);
  <font color="red">connect</font>(TWat.y, sou_1.T_in);
  <font color="red">connect</font>(PSin_1.y, sin_1.p_in);
  <font color="red">connect</font>(sou_1.ports[1], hex.port_a1);
  <font color="red">connect</font>(sou_2.ports[1], hex.port_a2);
  <font color="red">connect</font>(POut.y, sin_2.p_in);
  <font color="red">connect</font>(sin_2.ports[1], hex.port_b2);
  <font color="red">connect</font>(hex.port_b1, sin_1.ports[1]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>DryCoilDiscretized;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE WetCoilDiscretized<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" ALT="Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretized" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretized"></A><A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</A>.WetCoilDiscretized</H2>
<B>Model that demonstrates use of a finite volume model of a heat exchanger with condensation</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha373ff3b91027d358tizedD.png" ALT="Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretized">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a1_nominal</TD><TD>5 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b1_nominal</TD><TD>10 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a2_nominal</TD><TD>30 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b2_nominal</TD><TD>10 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m1_flow_nominal</TD><TD>5</TD><TD>Nominal mass flow rate medium 1 [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m2_flow_nominal</TD><TD>m1_flow_nominal*4200/1000*(T...</TD><TD>Nominal mass flow rate medium 2 [kg/s]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> WetCoilDiscretized <font color="darkgreen">
  &quot;Model that demonstrates use of a finite volume model of a heat exchanger with condensation&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;

  <font color="blue">package</font> Medium1 = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A>;
  <font color="blue">package</font> Medium2 = <A HREF="Buildings_Media_GasesPTDecoupled_MoistAirUnsaturated.html#Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated"
>Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated</A>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_a1_nominal = 5+273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_b1_nominal = 10+273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_a2_nominal = 30+273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_b2_nominal = 10+273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m1_flow_nominal = 5 <font color="darkgreen">
    &quot;Nominal mass flow rate medium 1&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m2_flow_nominal = m1_flow_nominal*4200/1000*(T_a1_nominal-T_b1_nominal)/(T_b2_nominal-T_a2_nominal) <font color="darkgreen">
    &quot;Nominal mass flow rate medium 2&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.WetCoilDiscretized"
>Buildings.Fluid.HeatExchangers.WetCoilDiscretized</A> hex(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = Medium1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = Medium2,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200,
    nPipPar=1,
    nPipSeg=3,
    nReg=2,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 5000,
    UA_nominal=m1_flow_nominal*4200*(T_a1_nominal - T_b1_nominal)/
        <font color="red">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</font>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    show_T=true);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_2(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium2,
    use_p_in=false,
    p=101325,
    T=303.15,
    nPorts=1);
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> PIn(
    duration=60,
    height=-200,
    startTime=120,
    offset=101525);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_2(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium2,
    use_p_in=true,
    nPorts=1,
    use_T_in=false,
    T=293.15);
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TWat(
    duration=60,
    height=15,
    offset=273.15 + 5,
    startTime=120) <font color="darkgreen">&quot;Water temperature&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_1(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium1,
    p=300000,
    T=293.15,
    use_p_in=true,
    nPorts=1);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
    p=300000 + 5000,
    use_T_in=true,
    T=293.15,
    nPorts=1);
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> PSin_1(
    duration=60,
    height=5000,
    startTime=240,
    offset=300000);
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TWat.y, sou_1.T_in);
  <font color="red">connect</font>(PSin_1.y, sin_1.p_in);
  <font color="red">connect</font>(sou_1.ports[1], hex.port_a1);
  <font color="red">connect</font>(sou_2.ports[1], hex.port_a2);
  <font color="red">connect</font>(PIn.y, sou_2.p_in);
  <font color="red">connect</font>(hex.port_b1, sin_1.ports[1]);
  <font color="red">connect</font>(hex.port_b2, sin_2.ports[1]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>WetCoilDiscretized;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE DryCoilDiscretizedPControl<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretizedPControl" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretizedPControl"></A><A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</A>.DryCoilDiscretizedPControl</H2>
<B>Model that demonstrates use of a finite volume model of a heat exchanger without condensation and with feedback control</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha8a73538148617f0entrolD.png" ALT="Buildings.Fluid.HeatExchangers.Examples.DryCoilDiscretizedPControl">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a1_nominal</TD><TD>60 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b1_nominal</TD><TD>50 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a2_nominal</TD><TD>20 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b2_nominal</TD><TD>40 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m1_flow_nominal</TD><TD>5</TD><TD>Nominal mass flow rate medium 1 [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m2_flow_nominal</TD><TD>m1_flow_nominal*4200/1000*(T...</TD><TD>Nominal mass flow rate medium 2 [kg/s]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> DryCoilDiscretizedPControl <font color="darkgreen">
  &quot;Model that demonstrates use of a finite volume model of a heat exchanger without condensation and with feedback control&quot;</font>
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

 <font color="blue">package</font> Medium1 = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A>;
 <font color="darkgreen">//package Medium2 = Buildings.Media.PerfectGases.MoistAir;</font>
 <font color="darkgreen">//package Medium2 = Buildings.Media.GasesPTDecoupled.MoistAir;</font>
 <font color="darkgreen">// package Medium2 = Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated;</font>
 <font color="blue">package</font> Medium2 = <A HREF="Buildings_Media_GasesPTDecoupled_SimpleAir.html#Buildings.Media.GasesPTDecoupled.SimpleAir"
>Buildings.Media.GasesPTDecoupled.SimpleAir</A>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_a1_nominal = 60+273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_b1_nominal = 50+273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_a2_nominal = 20+273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_b2_nominal = 40+273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m1_flow_nominal = 5 <font color="darkgreen">
    &quot;Nominal mass flow rate medium 1&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m2_flow_nominal = m1_flow_nominal*4200/1000*(T_a1_nominal-T_b1_nominal)/(T_b2_nominal-T_a2_nominal) <font color="darkgreen">
    &quot;Nominal mass flow rate medium 2&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_2(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium2,
    use_p_in=false,
    p(displayUnit=&quot;Pa&quot;) = 101325,
    T=303.15,
    nPorts=1);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_2(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium2,
    nPorts=1,
    use_p_in=false,
    use_T_in=false,
    p(displayUnit=&quot;Pa&quot;) = 101625,
    T=T_a2_nominal);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_1(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium1,
    p=300000,
    T=293.15,
    use_p_in=true,
    nPorts=1);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
    p=300000 + 9000,
    nPorts=1,
    use_T_in=false,
    T=T_a1_nominal);
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> PSin_1(
    duration=60,
    height=5000,
    startTime=240,
    offset=300000);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</A> temSen(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium2, m_flow_nominal=m2_flow_nominal);
  <A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage"
>Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage</A> val(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
    l=0.005,
    m_flow_nominal=m1_flow_nominal,
    filteredOpening=false,
    dpFixed_nominal=2000 + 3000,
    dpValve_nominal=6000) <font color="darkgreen">&quot;Valve model&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</A> TSet(table=[0,298.15; 600,298.15; 600,
        303.15; 1200,303.15; 1800,298.15; 2400,298.15; 2400,304.15]) <font color="darkgreen">
    &quot;Setpoint temperature&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.DryCoilDiscretized"
>Buildings.Fluid.HeatExchangers.DryCoilDiscretized</A> hex(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = Medium1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = Medium2,
    show_T=true,
    nPipPar=1,
    nPipSeg=3,
    nReg=4,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    UA_nominal=m1_flow_nominal*4200*(T_a1_nominal-T_b1_nominal)/
      <font color="red">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</font>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 0,
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 300);
  <A HREF="Buildings_Fluid_Actuators_Motors.html#Buildings.Fluid.Actuators.Motors.IdealMotor"
>Buildings.Fluid.Actuators.Motors.IdealMotor</A> mot(tOpe=60) <font color="darkgreen">&quot;Motor model&quot;</font>;
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</A> con(
    k=1,
    Ti=60,
    controllerType=Modelica.Blocks.Types.SimpleController.P,
    Td=60) <font color="darkgreen">&quot;Controller&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(PSin_1.y, sin_1.p_in);
  <font color="red">connect</font>(val.port_b, hex.port_a1);
  <font color="red">connect</font>(sou_1.ports[1], val.port_a);
  <font color="red">connect</font>(sou_2.ports[1], hex.port_a2);
  <font color="red">connect</font>(mot.y, val.y);
  <font color="red">connect</font>(hex.port_b2, temSen.port_a);
  <font color="red">connect</font>(TSet.y, con.u_s);
  <font color="red">connect</font>(temSen.T, con.u_m);
  <font color="red">connect</font>(con.y, mot.u);
  <font color="red">connect</font>(hex.port_b1, sin_1.ports[1]);
  <font color="red">connect</font>(temSen.port_b, sin_2.ports[1]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>DryCoilDiscretizedPControl;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE WetCoilDiscretizedPControl<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExcha47dfe330552b35a7enessI.png" ALT="Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretizedPControl" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretizedPControl"></A><A HREF="Buildings_Fluid_HeatExchangers_Examples.html#Buildings.Fluid.HeatExchangers.Examples"
>Buildings.Fluid.HeatExchangers.Examples</A>.WetCoilDiscretizedPControl</H2>
<B>Model that demonstrates use of a finite volume model of a heat exchanger with condensation and feedback control</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha7fa73cb63f097f0cntrolD.png" ALT="Buildings.Fluid.HeatExchangers.Examples.WetCoilDiscretizedPControl">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a1_nominal</TD><TD>5 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b1_nominal</TD><TD>10 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a2_nominal</TD><TD>30 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b2_nominal</TD><TD>10 + 273.15</TD><TD>[K]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m1_flow_nominal</TD><TD>5</TD><TD>Nominal mass flow rate medium 1 [kg/s]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m2_flow_nominal</TD><TD>m1_flow_nominal*4200/1000*(T...</TD><TD>Nominal mass flow rate medium 2 [kg/s]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> WetCoilDiscretizedPControl <font color="darkgreen">
  &quot;Model that demonstrates use of a finite volume model of a heat exchanger with condensation and feedback control&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;

  <font color="blue">package</font> Medium1 = <A HREF="Buildings_Media_ConstantPropertyLiquidWater.html#Buildings.Media.ConstantPropertyLiquidWater"
>Buildings.Media.ConstantPropertyLiquidWater</A>;
  <font color="blue">package</font> Medium2 = <A HREF="Buildings_Media_GasesConstantDensity_MoistAirUnsaturated.html#Buildings.Media.GasesConstantDensity.MoistAirUnsaturated"
>Buildings.Media.GasesConstantDensity.MoistAirUnsaturated</A>;

  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_a1_nominal = 5+273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_b1_nominal = 10+273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_a2_nominal = 30+273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_b2_nominal = 10+273.15;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m1_flow_nominal = 5 <font color="darkgreen">
    &quot;Nominal mass flow rate medium 1&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m2_flow_nominal = m1_flow_nominal*4200/1000*(T_a1_nominal-T_b1_nominal)/(T_b2_nominal-T_a2_nominal) <font color="darkgreen">
    &quot;Nominal mass flow rate medium 2&quot;</font>;

<textblock type="annotcomp" expanded="false"> <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_2(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium2,
    use_p_in=false,
    p=101325,
    T=303.15,
    nPorts=1);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_2(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium2,
    nPorts=1,
    use_p_in=false,
    use_T_in=true,
    p(displayUnit=&quot;Pa&quot;) = 101525,
    T=293.15);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin_1(                       <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium1,
    p=300000,
    T=293.15,
    use_p_in=true,
    nPorts=1);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou_1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
    nPorts=1,
    use_T_in=true,
    p=300000 + 7000,
    T=278.15);
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> PSin(
    duration=60,
    height=5000,
    startTime=240,
    offset=300000);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</A> temSen(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium2, m_flow_nominal=m2_flow_nominal);
  <A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves.TwoWayLinear"
>Buildings.Fluid.Actuators.Valves.TwoWayLinear</A> val(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium1,
    m_flow_nominal=m1_flow_nominal,
    filteredOpening=false,
    dpFixed_nominal=2000,
    dpValve_nominal=5000);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.TimeTable"
>Modelica.Blocks.Sources.TimeTable</A> TSet(table=[0,293.15; 600,293.15; 600,
        288.15; 1200,288.15; 1800,288.15; 2400,295.15; 2400,295.15]) <font color="darkgreen">
    &quot;Setpoint temperature&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers.WetCoilDiscretized"
>Buildings.Fluid.HeatExchangers.WetCoilDiscretized</A> hex(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium1 = Medium1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium2 = Medium2,
    show_T=true,
    nPipPar=1,
    nPipSeg=3,
    nReg=4,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    UA_nominal=m1_flow_nominal*4200*(T_a1_nominal-T_b1_nominal)/
     <font color="red">Buildings.Fluid.HeatExchangers.BaseClasses.lmtd</font>(
        T_a1_nominal,
        T_b1_nominal,
        T_a2_nominal,
        T_b2_nominal),
    dp2_nominal(displayUnit=&quot;Pa&quot;) = 200,
    dp1_nominal(displayUnit=&quot;Pa&quot;) = 0);
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</A> TSou_2(
    startTime=3000,
    offset=T_a2_nominal,
    height=-3);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</A> TSou_1(
    startTime=3000,
    height=10,
    offset=T_a1_nominal);
  <A HREF="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</A> con(
    k=1,
    Ti=60,
    controllerType=Modelica.Blocks.Types.SimpleController.P,
    Td=60,
    reverseAction=true) <font color="darkgreen">&quot;Controller&quot;</font>;
  <A HREF="Buildings_Fluid_Actuators_Motors.html#Buildings.Fluid.Actuators.Motors.IdealMotor"
>Buildings.Fluid.Actuators.Motors.IdealMotor</A> mot(tOpe=60) <font color="darkgreen">&quot;Motor model&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(PSin.y, sin_1.p_in);
  <font color="red">connect</font>(sou_2.ports[1], hex.port_a2);
  <font color="red">connect</font>(hex.port_b2, temSen.port_a);
  <font color="red">connect</font>(val.port_b, hex.port_a1);
  <font color="red">connect</font>(sou_1.ports[1], val.port_a);
  <font color="red">connect</font>(TSou_2.y, sou_2.T_in);
  <font color="red">connect</font>(TSou_1.y, sou_1.T_in);
  <font color="red">connect</font>(TSet.y, con.u_s);
  <font color="red">connect</font>(temSen.T, con.u_m);
  <font color="red">connect</font>(con.y, mot.u);
  <font color="red">connect</font>(mot.y, val.y);
  <font color="red">connect</font>(sin_2.ports[1], temSen.port_b);
  <font color="red">connect</font>(hex.port_b1, sin_1.ports[1]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>WetCoilDiscretizedPControl;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  4 11:55:41 2013.
</address></BODY>
</HTML>
