<HTML>
<HEAD>
<TITLE>Buildings.Fluid.HeatExchangers.RadiantSlabs</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Package with radiant slab models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->

<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE RadiantSlabs<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.HeatExchangers.RadiantSlabs"></A><A HREF="Buildings_Fluid_HeatExchangers.html#Buildings.Fluid.HeatExchangers"
>Buildings.Fluid.HeatExchangers</A>.RadiantSlabs</H2>
<B>Package with radiant slab models</B>
<P>
<P><H3>Information</H3></P>

<p>
This package contains models for radiant slabs 
with pipes or a capillary heat exchanger 
embedded in the construction.
</p>
<P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons_VariantsPackage.html#Modelica.Icons.VariantsPackage"
>Modelica.Icons.VariantsPackage</A> (Icon for package containing variants).
<P><H3>Package Content</H3><p>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchaf53eae32261856d9tSlabS.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.SingleCircuitSlab" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.SingleCircuitSlab"
>SingleCircuitSlab</A>
</TD><TD>Model of a single circuit of a radiant slab</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchad0a237c4717b4738sSlabS.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.ParallelCircuitsSlab" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.ParallelCircuitsSlab"
>ParallelCircuitsSlab</A>
</TD><TD>Model of multiple parallel circuits of a radiant slab</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha3431f4f2825bbb7emplesS.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.Examples" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_Examples.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.Examples"
>Examples</A>
</TD><TD>Collection of models that illustrate model use and test models</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchaead4cf641df9b3b2assesS.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses"
>BaseClasses</A>
</TD><TD>Package with base classes for Buildings.Fluid.HeatExchangers.RadiantSlabs</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE SingleCircuitSlab<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchaf53eae32261856d9tSlabI.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.SingleCircuitSlab" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.RadiantSlabs.SingleCircuitSlab"></A><A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs.html#Buildings.Fluid.HeatExchangers.RadiantSlabs"
>Buildings.Fluid.HeatExchangers.RadiantSlabs</A>.SingleCircuitSlab</H2>
<B>Model of a single circuit of a radiant slab</B><p>
<IMG SRC="Buildings.Fluid.HeatExchaf53eae32261856d9tSlabD.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.SingleCircuitSlab">
<P><H3>Information</H3></P>

<p>
This is a model of a single flow circuit of a radiant slab with pipes or a capillary heat exchanger
embedded in the construction.
For a model with multiple parallel flow circuits, see
<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.ParallelCircuitsSlab"
>
Buildings.Fluid.HeatExchangers.RadiantSlabs.ParallelCircuitsSlab</a>.
</p>
<p>
The figure below shows the thermal resistance network of the model for an 
example in which the pipes are embedded in the concrete slab, and
the layers below the pipes are insulation and reinforced concrete.
</p>
<p align="center">
<img src="../Resources/Images/Fluid/HeatExchangers/RadiantSlabs/resistances.png"/>
</p>
<p>
The construction <code>con_a</code> computes transient heat conduction
between the surface heat port <code>surf_a</code> and the
plane that contains the pipes, with the heat port <code>con_a.port_a</code> connecting to <code>surf_a</code>.
Similarly, the construction <code>con_b</code> is between the plane
that contains the pipes and the surface heat port
<code>sur_b</code>, with the heat port <code>con_b.port_b</code> connecting to <code>surf_b</code>.
The temperature of the plane that contains the pipes is computes using a fictitious
resistance <code>RFic</code>, which is computed by 
<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses_Functions.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions.AverageResistance"
>
Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions.AverageResistance</a>.
There is also a resistance for the pipe wall <code>RPip</code>
and a convective heat transfer coefficient between the fluid and the pipe inside wall.
The convective heat transfer coefficient is a function of the mass flow rate and is computed
by
<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.InternalFlowConvection"
>
Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.InternalFlowConvection</a>.
</p>
<p>
This resistance network is instantiated several times along the flow path. The parameter
<code>nSeg</code> determines how many instances are used. However, all instances 
connect to the same surface temperature heat ports <code>surf_a</code> and <code>surf_b</code>.
</p>
<p>
The material layers are declared by the parameter <code>layers</code>, which is an instance of
<A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions"
>
Buildings.HeatTransfer.Data.OpaqueConstructions</a>.
The first layer of this material is the one at the heat port <code>surf_a</code>, and the last layer
is at the heat port <code>surf_b</code>.
The parameter <code>iLayPip</code> must be set to the number of the interface in which the pipes
are located. For example, consider the following floor slab.
<p align="center">
<img src="../Resources/Images/Fluid/HeatExchangers/RadiantSlabs/construction.png"/>
</p>
Then, the construction definition is
</p>
<pre>
  Buildings.HeatTransfer.Data.OpaqueConstructions.Generic layers(
        nLay=3, 
        material={
          Buildings.HeatTransfer.Data.Solids.Generic(
            x=0.08,
            k=1.13,
            c=1000,
            d=1400,
            nSta=5),
          Buildings.HeatTransfer.Data.Solids.Generic(
            x=0.05,
            k=0.04,
            c=1400,
            d=10),
          Buildings.HeatTransfer.Data.Solids.Generic(
            x=0.2,
            k=1.8,
            c=1100,
            d=2400)}) "Material definition for floor construction"; 
</pre>
<p>
Note that we set <code>nSta=5</code> in the first material layer. In this example,
this material layer is the concrete layer in which the pipes are embedded. By setting
<code>nSta=5</code> the simulation is forced to be done with five state variables in this layer.
The default setting would have led to only one state variable in this layer.
</p>
<p>
Since the pipes are at the interface of the concrete and the insulation, 
we set <code>iLayPip=1</code>.
</p>
<h5>Initialization</h5>
<p>
The initialization of the fluid in the pipes and of the slab temperature are 
independent of each other.
</p>
<p>
To initialize the medium, the same mechanism is used as for any other fluid 
volume, such as 
<A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>
Buildings.Fluid.MixingVolumes.MixingVolume</a>. Specifically,
the parameters
<code>energyDynamics</code> and <code>massDynamics</code> on the 
<code>Dynamics</code> tab are used.
Depending on the values of these parameters, the medium is initialized using the values
<code>p_start</code>,
<code>T_start</code>,
<code>X_start</code> and
<code>C_start</code>, provided that the medium model contains 
species concentrations <code>X</code> and trace substances <code>C</code>.
</p>
<p>
To initialize the construction temperatures, the parameters 
<code>steadyStateInitial</code>,
<code>T_a_start</code>,
<code>T_b_start</code> and
<code>T_c_start</code> are used.
By default, <code>T_c_start</code> is set to the temperature that leads to steady-state
heat transfer between the surfaces <code>surf_a</code> and <code>surf_b</code>, whose
temperatures are both set to 
<code>T_a_start</code> and
<code>T_b_start</code>.
</p>
<p>
The parameter <code>pipe</code>, which is an instance of the record 
<A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes"
>
Buildings.Fluid.Data.Pipes</a>,
defines the pipe material and geometry.
The parameter <code>disPip</code> declares the spacing between the pipes and
the parameter <code>length</code>, with default <code>length=A/disPip</code>
where <code>A</code> is the slab surface area,
declares the whole length of the pipe circuit.
</p>
<p>
The parameter <code>sysTyp</code> is used to select the equation that is used to compute
the average temperature in the plane of the pipes.
It needs to be set to the following values:
</p>
<p>
  <table border="1" cellspacing=0 cellpadding=2 style="border-collapse:collapse;">
  <tr>
      <th>sysTyp</th>
      <th>System type</th>
    </tr>
    <tr>
      <td>BaseClasses.Types.SystemType.Floor</td>
      <td>Radiant heating or cooling systems with pipes embedded in the concrete slab above the thermal insulation.</td>
    </tr>
    <tr>
      <td>BaseClasses.Types.SystemType.Ceiling_Wall_or_Capillary</td>
      <td>Radiant heating or cooling systems with pipes embedded in the concrete slab in the ceiling, or 
          radiant wall systems. Radiant heating and cooling systems with capillary heat exchanger at the 
          construction surface.</td>
    </tr>
  </table>
</p>
<h4>Limitations</h4>
<p>
The analogy with a three-resistance network and the corresponding equation for
<code>Rx</code> is based on a steady-state heat transfer analysis. Therefore, it is
only valid during steady-state.
For a fully dynamic model, a three-dimensional finite element method for the radiant slab would need to be implemented.
</p>
<h4>Implementation</h4>
<p>
To separate the material declaration <code>layers</code> into layers between the pipes
and heat port <code>surf_a</code>, and between the pipes and <code>surf_b</code>, the
vector <code>layers.material[nLay]</code> is partitioned into 
<code>layers.material[1:iLayPip]</code> and <code>layers.material[iLayPip+1:nLay]</code>.
The respective partitions are then assigned to the models for heat conduction between the
plane with the pipes and the construction surfaces, <code>con_a</code> and <code>con_b</code>.
</p>
<pre>
</PRE><P>
Extends from <A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Slab"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Slab</A> (Base class for radiant slab), <A HREF="Buildings_Fluid_FixedResistances_BaseClasses.html#Buildings.Fluid.FixedResistances.BaseClasses.Pipe"
>Buildings.Fluid.FixedResistances.BaseClasses.Pipe</A> (Model of a pipe with finite volume discretization along the flow path).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses_Types.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType"
>SystemType</A></TD><TD>sysTyp</TD><TD>&nbsp;</TD><TD>Radiant system type</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Distance"
>Distance</A></TD><TD>disPip</TD><TD>&nbsp;</TD><TD>Pipe distance [m]</TD></TR>
<TR><TD><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.Generic"
>Generic</A></TD><TD>pipe</TD><TD>&nbsp;</TD><TD>Record for pipe geometry and material</TD></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>PartialMedium</A></TD><TD>Medium in the component</TD></TR>
<TR><TD>Integer</TD><TD>nSeg</TD><TD>10</TD><TD>Number of volume segments</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>thicknessIns</TD><TD>0</TD><TD>Thickness of insulation [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductivity"
>ThermalConductivity</A></TD><TD>lambdaIns</TD><TD>0.04</TD><TD>Heat conductivity of insulation [W/(m.K)]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>diameter</TD><TD>pipe.dIn</TD><TD>Pipe diameter (without insulation) [m]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>length</TD><TD>A/disPip</TD><TD>Length of the pipe [m]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Construction</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</A></TD><TD>layers</TD><TD>&nbsp;</TD><TD>Definition of the construction, which must have at least two material layers</TD></TR>
<TR><TD>Integer</TD><TD>iLayPip</TD><TD>&nbsp;</TD><TD>Number of the interface layer in which the pipes are located</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>A</TD><TD>&nbsp;</TD><TD>Surface area of radiant slab [m2]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow_nominal</TD><TD>&nbsp;</TD><TD>Nominal mass flow rate [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>dp_nominal</TD><TD>Modelica.Fluid.Pipes.BaseCla...</TD><TD>Pressure [Pa]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Initialization</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow.start</TD><TD>0</TD><TD>Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction) [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>dp.start</TD><TD>0</TD><TD>Pressure difference between port_a and port_b [Pa]</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Initialization</B></TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Construction</TD></TR>
<TR><TD>Boolean</TD><TD>steadyStateInitial</TD><TD>false</TD><TD>=true initializes dT(0)/dt=0, false initializes T(0) at fixed temperature using T_a_start, T_c_start and T_b_start</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a_start</TD><TD>293.15</TD><TD>Initial temperature at surf_a, used if steadyStateInitial = false [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b_start</TD><TD>293.15</TD><TD>Initial temperature at surf_b, used if steadyStateInitial = false [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_c_start</TD><TD>(T_a_start*con_b[1].layers.R...</TD><TD>Initial construction temperature in the layer that contains the pipes, used if steadyStateInitial = false [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.AbsolutePressure"
>AbsolutePressure</A></TD><TD>p_start</TD><TD>Medium.p_default</TD><TD>Start value of pressure [Pa]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.Temperature"
>Temperature</A></TD><TD>T_start</TD><TD>Medium.T_default</TD><TD>Start value of temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.MassFraction"
>MassFraction</A></TD><TD>X_start[Medium.nX]</TD><TD>Medium.X_default</TD><TD>Start value of mass fractions m_i/m [kg/kg]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ExtraProperty"
>ExtraProperty</A></TD><TD>C_start[Medium.nC]</TD><TD>fill(0, Medium.nC)</TD><TD>Start value of trace substances</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ExtraProperty"
>ExtraProperty</A></TD><TD>C_nominal[Medium.nC]</TD><TD>fill(1E-2, Medium.nC)</TD><TD>Nominal value of trace substances. (Set to typical order of magnitude.)</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Dynamics</B></TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Equations</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</A></TD><TD>energyDynamics</TD><TD>Modelica.Fluid.Types.Dynamic...</TD><TD>Formulation of energy balance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</A></TD><TD>massDynamics</TD><TD>energyDynamics</TD><TD>Formulation of mass balance</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Assumptions</B></TD></TR>
<TR><TD>Boolean</TD><TD>allowFlowReversal</TD><TD>system.allowFlowReversal</TD><TD>= true to allow flow reversal, false restricts to design direction (port_a -&gt; port_b)</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Advanced</B></TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow_small</TD><TD>1E-4*abs(m_flow_nominal)</TD><TD>Small mass flow rate for regularization of zero flow [kg/s]</TD></TR>
<TR><TD>Boolean</TD><TD>homotopyInitialization</TD><TD>true</TD><TD>= true, use homotopy method</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Diagnostics</TD></TR>
<TR><TD>Boolean</TD><TD>show_V_flow</TD><TD>false</TD><TD>= true, if volume flow rate at inflowing port is computed</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Flow resistance</B></TD></TR>
<TR><TD>Boolean</TD><TD>from_dp</TD><TD>false</TD><TD>= true, use m_flow = f(dp) else dp = f(m_flow)</TD></TR>
<TR><TD>Boolean</TD><TD>linearizeFlowResistance</TD><TD>false</TD><TD>= true, use linear relation between m_flow and dp for any flow rate</TD></TR>
<TR><TD>Real</TD><TD>deltaM</TD><TD>0.1</TD><TD>Fraction of nominal flow rate where flow transitions to laminar</TD></TR>
<TR><TD>Real</TD><TD>ReC</TD><TD>4000</TD><TD>Reynolds number where transition to turbulent starts</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>surf_a</TD><TD>Heat port at construction surface</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>surf_b</TD><TD>Heat port at construction surface</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_a"
>FluidPort_a</A></TD><TD>port_a</TD><TD>Fluid connector a (positive design flow direction is from port_a to port_b)</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_b"
>FluidPort_b</A></TD><TD>port_b</TD><TD>Fluid connector b (positive design flow direction is from port_a to port_b)</TD></TR>
</TABLE>
<P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> SingleCircuitSlab <font color="darkgreen">&quot;Model of a single circuit of a radiant slab&quot;</font>
  <font color="blue">extends </font><A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Slab"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Slab</A>;
  <font color="blue">extends </font><A HREF="Buildings_Fluid_FixedResistances_BaseClasses.html#Buildings.Fluid.FixedResistances.BaseClasses.Pipe"
>Buildings.Fluid.FixedResistances.BaseClasses.Pipe</A>(
     <font color="blue">final </font>diameter=pipe.dIn,
     length=A/disPip,
     <font color="blue">final </font>thicknessIns=0,
     <font color="blue">final </font>lambdaIns = 0.04,
     dp_nominal =<font color="red"> Modelica.Fluid.Pipes.BaseClasses.WallFriction.Detailed.pressureLoss_m_flow</font>(
      m_flow=m_flow_nominal,
      rho_a=rho_nominal,
      rho_b=rho_nominal,
      mu_a=mu_nominal,
      mu_b=mu_nominal,
      length=length,
      diameter=pipe.dIn,
      roughness=pipe.roughness,
      m_flow_small=m_flow_small),
      res(dp(nominal=200*length)));
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</A> A <font color="darkgreen">&quot;Surface area of radiant slab&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T_c_start=(T_a_start*con_b[1].layers.R+T_b_start*con_a[1].layers.R)/layers.R <font color="darkgreen">
    &quot;Initial construction temperature in the layer that contains the pipes, used if steadyStateInitial = false&quot;</font>;
  <font color="blue">final </font><font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Velocity"
>Modelica.SIunits.Velocity</A> v_nominal = 4*m_flow_nominal/pipe.dIn^2/Modelica.Constants.pi/rho_nominal <font color="darkgreen">
    &quot;Velocity at m_flow_nominal&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.MultiLayer"
>Buildings.HeatTransfer.Conduction.MultiLayer</A> con_a[nSeg](
    <font color="blue">each </font><font color="blue">final </font>A=A/nSeg,
    <font color="blue">each </font>steadyStateInitial=steadyStateInitial,
    <font color="blue">each </font>layers(
      <font color="blue">final </font>nLay = iLayPip,
      <font color="blue">final </font>material={layers.material[i] <font color="blue">for </font>i<font color="blue"> in </font>1:iLayPip},
      absIR_a=layers.absIR_a,
      absIR_b=layers.absIR_b,
      absSol_a=layers.absSol_a,
      absSol_b=layers.absSol_b,
      roughness_a=layers.roughness_a),
      <font color="blue">each </font>T_a_start=T_a_start,
      <font color="blue">each </font>T_b_start=T_c_start) <font color="darkgreen">&quot;Construction near the surface port surf_a&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Conduction.html#Buildings.HeatTransfer.Conduction.MultiLayer"
>Buildings.HeatTransfer.Conduction.MultiLayer</A> con_b[nSeg](
      <font color="blue">each </font><font color="blue">final </font>A=A/nSeg,
      <font color="blue">each </font>steadyStateInitial=steadyStateInitial,
      <font color="blue">each </font>layers(
      <font color="blue">final </font>nLay = layers.nLay-iLayPip,
      <font color="blue">final </font>material={layers.material[i] <font color="blue">for </font>i<font color="blue"> in </font>iLayPip + 1:layers.nLay},
      absIR_a=layers.absIR_a,
      absIR_b=layers.absIR_b,
      absSol_a=layers.absSol_a,
      absSol_b=layers.absSol_b,
      roughness_a=layers.roughness_a),
      <font color="blue">each </font>T_a_start=T_c_start,
      <font color="blue">each </font>T_b_start=T_b_start) <font color="darkgreen">&quot;Construction near the surface port surf_b&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false"><font color="blue">protected </font>
  <A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.InternalFlowConvection"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.InternalFlowConvection</A>
    hPip[nSeg](
    <font color="blue">each </font>kc_IN_con=
        <font color="red">Modelica.Fluid.Dissipation.HeatTransfer.StraightPipe.kc_overall_IN_con</font>(
        d_hyd=pipe.dIn,
        L=length/nSeg,
        K=pipe.roughness),
    <font color="blue">redeclare </font><font color="blue">each </font><font color="blue">final </font><font color="blue">package</font> Medium = Medium,
    <font color="blue">each </font><font color="blue">final </font>A=Modelica.Constants.pi*pipe.dIn*length/nSeg) <font color="darkgreen">
    &quot;Liquid side convective heat transfer&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.RealExpression"
>Modelica.Blocks.Sources.RealExpression</A> mFlu_flow[nSeg](<font color="blue">each </font>y=m_flow) <font color="darkgreen">
    &quot;Input signal for mass flow rate&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalConductor"
>Modelica.Thermal.HeatTransfer.Components.ThermalConductor</A> RWal[nSeg](<font color="blue">each </font>G=2*
        Modelica.Constants.pi*pipe.k*(length/nSeg)/<font color="red">Modelica.Math.log</font>(pipe.dOut/pipe.dIn)) <font color="darkgreen">
    &quot;Thermal conduction through the pipe wall&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalCollector"
>Modelica.Thermal.HeatTransfer.Components.ThermalCollector</A> colAllToOne(
     <font color="blue">final </font>m=nSeg) <font color="darkgreen">&quot;Connector to assign multiple heat ports to one heat port&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalCollector"
>Modelica.Thermal.HeatTransfer.Components.ThermalCollector</A> colAllToOne1(
     <font color="blue">final </font>m=nSeg) <font color="darkgreen">&quot;Connector to assign multiple heat ports to one heat port&quot;</font>;
 <A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalConductor"
>Modelica.Thermal.HeatTransfer.Components.ThermalConductor</A> RFic[nSeg](<font color="blue">each </font>G=A/nSeg/Rx) <font color="darkgreen">
    &quot;Average fictitious thermal resistance between pipe surface and plane that contains pipe&quot;</font>;
    </textblock>

  <font color="blue">final </font><font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalInsulance"
>Modelica.SIunits.ThermalInsulance</A> Rx=
      <font color="red">Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Functions.AverageResistance</font>(
        disPip=disPip,
        dPipOut=pipe.dOut,
        k=layers.material[iLayPip].k,
        sysTyp=sysTyp,
        kIns=layers.material[iLayPip+1].k,
        dIns=layers.material[iLayPip+1].x) <font color="darkgreen">
    &quot;Thermal insulance for average temperature in plane with pipes&quot;</font>;
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(hPip.fluid, vol.heatPort);
  <font color="red">connect</font>(RWal.port_b, hPip.solid);
  <font color="red">connect</font>(RFic.port_b, RWal.port_a);
  <font color="red">connect</font>(colAllToOne1.port_b,surf_a);
  <font color="red">connect</font>(colAllToOne.port_b,surf_b);
  <font color="red">connect</font>(colAllToOne1.port_a, con_a.port_a);
  <font color="red">connect</font>(con_a.port_b, RFic.port_a);
  <font color="red">connect</font>(colAllToOne.port_a, con_b.port_b);
  <font color="red">connect</font>(con_b.port_a, RFic.port_a);</textblock>

<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(mFlu_flow.y, hPip.m_flow);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>SingleCircuitSlab;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ParallelCircuitsSlab<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchad0a237c4717b4738sSlabI.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.ParallelCircuitsSlab" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.RadiantSlabs.ParallelCircuitsSlab"></A><A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs.html#Buildings.Fluid.HeatExchangers.RadiantSlabs"
>Buildings.Fluid.HeatExchangers.RadiantSlabs</A>.ParallelCircuitsSlab</H2>
<B>Model of multiple parallel circuits of a radiant slab</B><p>
<IMG SRC="Buildings.Fluid.HeatExchad0a237c4717b4738sSlabD.png" ALT="Buildings.Fluid.HeatExchangers.RadiantSlabs.ParallelCircuitsSlab">
<P><H3>Information</H3></P>

<p>
This is a model of a radiant slab with pipes or a capillary heat exchanger
embedded in the construction.
The model is a composition of multiple models of
<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.SingleCircuitSlab"
>
Buildings.Fluid.HeatExchangers.RadiantSlabs.SingleCircuitSlab</a>
that are arranged in a parallel.
</p>
<p>
The parameter <code>nCir</code> declares the number of parallel flow circuits.
Each circuit will have the same mass flow rate, and it is exposed to the same 
port variables for the heat port at the two surfaces, and for the flow inlet and outlet.
</p>
<p>
A typical model application is as follows: Suppose a large room has a radiant slab with two parallel circuits
with the same pipe spacing and pipe length. Then, rather than using two instances of
<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.SingleCircuitSlab"
>
Buildings.Fluid.HeatExchangers.RadiantSlabs.SingleCircuitSlab</a>,
this system can be modelled using one instance of this model in order to reduce computing effort.
See 
<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_Examples.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.Examples.SingleCircuitMultipleCircuit"
>
Buildings.Fluid.HeatExchangers.RadiantSlabs.Examples.SingleCircuitMultipleCircuit</a> for an example
that shows that the models give identical results.
</p>
<p>
Since this model is a parallel arrangment of <code>nCir</code> models of 
<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.SingleCircuitSlab"
>
Buildings.Fluid.HeatExchangers.RadiantSlabs.SingleCircuitSlab</a>,
we refer to
<A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.SingleCircuitSlab"
>
Buildings.Fluid.HeatExchangers.RadiantSlabs.SingleCircuitSlab</a>
for the model documentation.
</p>
<h4>Implementation</h4>
<p>
To allow a better comment for the nominal mass flow rate, i.e., to specify that
its value is for all circuits combined, this
model does not inherit 
<A HREF="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.PartialTwoPortInterface"
>
Buildings.Fluid.Interfaces.PartialTwoPortInterface</a>.
</p>
<P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.PartialTwoPort"
>Modelica.Fluid.Interfaces.PartialTwoPort</A> (Partial component with two ports), <A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Slab"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Slab</A> (Base class for radiant slab), <A HREF="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.LumpedVolumeDeclarations"
>Buildings.Fluid.Interfaces.LumpedVolumeDeclarations</A> (Declarations for lumped volumes), <A HREF="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.TwoPortFlowResistanceParameters"
>Buildings.Fluid.Interfaces.TwoPortFlowResistanceParameters</A> (Parameters for flow resistance for models with two ports).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>PartialMedium</A></TD><TD>Medium in the component</TD></TR>
<TR><TD><A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses_Types.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Types.SystemType"
>SystemType</A></TD><TD>sysTyp</TD><TD>&nbsp;</TD><TD>Radiant system type</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Distance"
>Distance</A></TD><TD>disPip</TD><TD>&nbsp;</TD><TD>Pipe distance [m]</TD></TR>
<TR><TD><A HREF="Buildings_Fluid_Data_Pipes.html#Buildings.Fluid.Data.Pipes.Generic"
>Generic</A></TD><TD>pipe</TD><TD>&nbsp;</TD><TD>Record for pipe geometry and material</TD></TR>
<TR><TD>Integer</TD><TD>nCir</TD><TD>1</TD><TD>Number of parallel circuits</TD></TR>
<TR><TD>Integer</TD><TD>nSeg</TD><TD>10</TD><TD>Number of volume segments in each circuit (along flow path)</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>length</TD><TD>A/disPip/nCir</TD><TD>Length of the pipe of a single circuit [m]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Construction</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Generic"
>Generic</A></TD><TD>layers</TD><TD>&nbsp;</TD><TD>Definition of the construction, which must have at least two material layers</TD></TR>
<TR><TD>Integer</TD><TD>iLayPip</TD><TD>&nbsp;</TD><TD>Number of the interface layer in which the pipes are located</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>A</TD><TD>&nbsp;</TD><TD>Surface area of radiant slab (all circuits combined) [m2]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>dp_nominal</TD><TD>Modelica.Fluid.Pipes.BaseCla...</TD><TD>Pressure [Pa]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow_nominal</TD><TD>&nbsp;</TD><TD>Nominal mass flow rate of all circuits combined [kg/s]</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Assumptions</B></TD></TR>
<TR><TD>Boolean</TD><TD>allowFlowReversal</TD><TD>system.allowFlowReversal</TD><TD>= true to allow flow reversal, false restricts to design direction (port_a -&gt; port_b)</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Initialization</B></TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Construction</TD></TR>
<TR><TD>Boolean</TD><TD>steadyStateInitial</TD><TD>false</TD><TD>=true initializes dT(0)/dt=0, false initializes T(0) at fixed temperature using T_a_start, T_c_start and T_b_start</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_a_start</TD><TD>293.15</TD><TD>Initial temperature at surf_a, used if steadyStateInitial = false [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T_b_start</TD><TD>293.15</TD><TD>Initial temperature at surf_b, used if steadyStateInitial = false [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.AbsolutePressure"
>AbsolutePressure</A></TD><TD>p_start</TD><TD>Medium.p_default</TD><TD>Start value of pressure [Pa]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.Temperature"
>Temperature</A></TD><TD>T_start</TD><TD>Medium.T_default</TD><TD>Start value of temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.MassFraction"
>MassFraction</A></TD><TD>X_start[Medium.nX]</TD><TD>Medium.X_default</TD><TD>Start value of mass fractions m_i/m [kg/kg]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ExtraProperty"
>ExtraProperty</A></TD><TD>C_start[Medium.nC]</TD><TD>fill(0, Medium.nC)</TD><TD>Start value of trace substances</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ExtraProperty"
>ExtraProperty</A></TD><TD>C_nominal[Medium.nC]</TD><TD>fill(1E-2, Medium.nC)</TD><TD>Nominal value of trace substances. (Set to typical order of magnitude.)</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Dynamics</B></TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Equations</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</A></TD><TD>energyDynamics</TD><TD>Modelica.Fluid.Types.Dynamic...</TD><TD>Formulation of energy balance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</A></TD><TD>massDynamics</TD><TD>energyDynamics</TD><TD>Formulation of mass balance</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Flow resistance</B></TD></TR>
<TR><TD>Boolean</TD><TD>computeFlowResistance</TD><TD>true</TD><TD>=true, compute flow resistance. Set to false to assume no friction</TD></TR>
<TR><TD>Boolean</TD><TD>from_dp</TD><TD>false</TD><TD>= true, use m_flow = f(dp) else dp = f(m_flow)</TD></TR>
<TR><TD>Boolean</TD><TD>linearizeFlowResistance</TD><TD>false</TD><TD>= true, use linear relation between m_flow and dp for any flow rate</TD></TR>
<TR><TD>Real</TD><TD>deltaM</TD><TD>0.1</TD><TD>Fraction of nominal flow rate where flow transitions to laminar</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Advanced</B></TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow_small</TD><TD>1E-4*abs(m_flow_nominal)</TD><TD>Small mass flow rate of all circuits combined for regularization of zero flow [kg/s]</TD></TR>
<TR><TD>Boolean</TD><TD>homotopyInitialization</TD><TD>true</TD><TD>= true, use homotopy method</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Diagnostics</TD></TR>
<TR><TD>Boolean</TD><TD>show_V_flow</TD><TD>false</TD><TD>= true, if volume flow rate at inflowing port is computed</TD></TR>
<TR><TD>Boolean</TD><TD>show_T</TD><TD>false</TD><TD>= true, if actual temperature at port is computed (may lead to events)</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>surf_a</TD><TD>Heat port at construction surface</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Interfaces.html#Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a"
>HeatPort_a</A></TD><TD>surf_b</TD><TD>Heat port at construction surface</TD></TR>
</TABLE>
<P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ParallelCircuitsSlab <font color="darkgreen">
  &quot;Model of multiple parallel circuits of a radiant slab&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.PartialTwoPort"
>Modelica.Fluid.Interfaces.PartialTwoPort</A>(
    port_a(p(start=Medium.p_default,
             nominal=Medium.p_default)),
    port_b(p(start=Medium.p_default,
           nominal=Medium.p_default)));
  <font color="blue">extends </font><A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Slab"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.Slab</A>;
  <font color="blue">extends </font><A HREF="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.LumpedVolumeDeclarations"
>Buildings.Fluid.Interfaces.LumpedVolumeDeclarations</A>;
  <font color="blue">extends </font><A HREF="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.TwoPortFlowResistanceParameters"
>Buildings.Fluid.Interfaces.TwoPortFlowResistanceParameters</A>(
   dp_nominal =<font color="red"> Modelica.Fluid.Pipes.BaseClasses.WallFriction.Detailed.pressureLoss_m_flow</font>(
      m_flow=m_flow_nominal/nCir,
      rho_a=rho_nominal,
      rho_b=rho_nominal,
      mu_a=mu_nominal,
      mu_b=mu_nominal,
      length=length,
      diameter=pipe.dIn,
      roughness=pipe.roughness,
      m_flow_small=m_flow_small/nCir));

  <font color="blue">parameter </font>Integer nCir(min=1) = 1 <font color="darkgreen">&quot;Number of parallel circuits&quot;</font>;
  <font color="blue">parameter </font>Integer nSeg(min=2) = 10 <font color="darkgreen">
    &quot;Number of volume segments in each circuit (along flow path)&quot;</font>;

  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</A> A <font color="darkgreen">
    &quot;Surface area of radiant slab (all circuits combined)&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</A> length = A/disPip/nCir <font color="darkgreen">
    &quot;Length of the pipe of a single circuit&quot;</font>;

  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m_flow_nominal <font color="darkgreen">
    &quot;Nominal mass flow rate of all circuits combined&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m_flow_small(min=0) = 1E-4*<font color="red">abs</font>(m_flow_nominal) <font color="darkgreen">
    &quot;Small mass flow rate of all circuits combined for regularization of zero flow&quot;</font>;

  <font color="blue">final </font><font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Velocity"
>Modelica.SIunits.Velocity</A> v_nominal = 4*m_flow_nominal/pipe.dIn^2/Modelica.Constants.pi/rho_nominal/nCir <font color="darkgreen">
    &quot;Velocity at m_flow_nominal&quot;</font>;

  <font color="darkgreen">// Parameters used for the fluid model implementation</font>
  <font color="blue">parameter </font>Boolean homotopyInitialization = true <font color="darkgreen">&quot;= true, use homotopy method&quot;</font>;

  <font color="darkgreen">// Diagnostics</font>
   <font color="blue">parameter </font>Boolean show_V_flow = false <font color="darkgreen">
    &quot;= true, if volume flow rate at inflowing port is computed&quot;</font>;
   <font color="blue">parameter </font>Boolean show_T = false <font color="darkgreen">
    &quot;= true, if actual temperature at port is computed (may lead to events)&quot;</font>;

  <A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.VolumeFlowRate"
>Modelica.SIunits.VolumeFlowRate</A> V_flow=
      m_flow/<font color="red">Medium.density</font>(sta_a) <font color="blue">if </font>show_V_flow <font color="darkgreen">
    &quot;Volume flow rate at inflowing port (positive when flow from port_a to port_b)&quot;</font>;

  <A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m_flow(start=0) = port_a.m_flow <font color="darkgreen">
    &quot;Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction) for all circuits combined&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Modelica.SIunits.Pressure</A> dp(start=0, displayUnit=&quot;Pa&quot;) = port_a.p - port_b.p <font color="darkgreen">
    &quot;Pressure difference between port_a and port_b&quot;</font>;

  <A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>Medium.ThermodynamicState</A> sta_a=<font color="blue">if </font>homotopyInitialization<font color="blue"> then </font>
      <font color="red">Medium.setState_phX</font>(port_a.p,
                          <font color="red">homotopy</font>(actual=<font color="red">actualStream</font>(port_a.h_outflow),
                                   simplified=<font color="red">inStream</font>(port_a.h_outflow)),
                          <font color="red">homotopy</font>(actual=<font color="red">actualStream</font>(port_a.Xi_outflow),
                                   simplified=<font color="red">inStream</font>(port_a.Xi_outflow)))<font color="blue">
    else </font>
      <font color="red">Medium.setState_phX</font>(port_a.p,
                          <font color="red">actualStream</font>(port_a.h_outflow),
                          <font color="red">actualStream</font>(port_a.Xi_outflow)) <font color="blue">if </font>
         show_T<font color="blue"> or </font>show_V_flow <font color="darkgreen">&quot;Medium properties in port_a&quot;</font>;

  <A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>Medium.ThermodynamicState</A> sta_b=<font color="blue">if </font>homotopyInitialization<font color="blue"> then </font>
      <font color="red">Medium.setState_phX</font>(port_b.p,
                          <font color="red">homotopy</font>(actual=<font color="red">actualStream</font>(port_b.h_outflow),
                                   simplified=port_b.h_outflow),
                          <font color="red">homotopy</font>(actual=<font color="red">actualStream</font>(port_b.Xi_outflow),
                            simplified=port_b.Xi_outflow))<font color="blue">
    else </font>
      <font color="red">Medium.setState_phX</font>(port_b.p,
                          <font color="red">actualStream</font>(port_b.h_outflow),
                          <font color="red">actualStream</font>(port_b.Xi_outflow)) <font color="blue">if </font>
          show_T <font color="darkgreen">&quot;Medium properties in port_b&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.SingleCircuitSlab"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.SingleCircuitSlab</A> sla(
    <font color="blue">redeclare </font><font color="blue">final </font><font color="blue">package</font> Medium = Medium,
    <font color="blue">final </font>sysTyp=sysTyp,
    <font color="blue">final </font>A=A/nCir,
    <font color="blue">final </font>disPip=disPip,
    <font color="blue">final </font>pipe=pipe,
    <font color="blue">final </font>layers=layers,
    <font color="blue">final </font>steadyStateInitial=steadyStateInitial,
    <font color="blue">final </font>iLayPip=iLayPip,
    <font color="blue">final </font>T_a_start=T_a_start,
    <font color="blue">final </font>T_b_start=T_b_start,
    <font color="blue">final </font>energyDynamics=energyDynamics,
    <font color="blue">final </font>massDynamics=massDynamics,
    <font color="blue">final </font>p_start=p_start,
    <font color="blue">final </font>T_start=T_start,
    <font color="blue">final </font>X_start=X_start,
    <font color="blue">final </font>C_start=C_start,
    <font color="blue">final </font>C_nominal=C_nominal,
    <font color="blue">final </font>allowFlowReversal=allowFlowReversal,
    <font color="blue">final </font>m_flow_nominal=m_flow_nominal/nCir,
    <font color="blue">final </font>m_flow_small=m_flow_small/nCir,
    <font color="blue">final </font>homotopyInitialization=homotopyInitialization,
    <font color="blue">final </font>show_V_flow=show_V_flow,
    <font color="blue">final </font>from_dp=from_dp,
    <font color="blue">final </font>dp_nominal=dp_nominal,
    <font color="blue">final </font>linearizeFlowResistance=linearizeFlowResistance,
    <font color="blue">final </font>deltaM=deltaM,
    <font color="blue">final </font>nSeg=nSeg,
    <font color="blue">final </font>length=length,
    <font color="blue">final </font>ReC=4000) <font color="darkgreen">&quot;Single parallel circuit of the radiant slab&quot;</font>;</textblock>
<font color="blue">protected </font>
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>Medium.ThermodynamicState</A> state_start =<font color="red"> Medium.setState_pTX</font>(
      T=T_start,
      p=p_start,
      X=X_start[1:Medium.nXi]) <font color="darkgreen">&quot;Start state&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Density"
>Modelica.SIunits.Density</A> rho_nominal =<font color="red"> Medium.density</font>(state_start);
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.DynamicViscosity"
>Modelica.SIunits.DynamicViscosity</A> mu_nominal =<font color="red"> Medium.dynamicViscosity</font>(state_start) <font color="darkgreen">
    &quot;Dynamic viscosity at nominal condition&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.MassFlowRateMultiplier"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.MassFlowRateMultiplier</A>
                                                                                 masFloMul_a(
      <font color="blue">redeclare </font><font color="blue">final </font><font color="blue">package</font> Medium = Medium,
      <font color="blue">final </font>k=nCir) <font color="darkgreen">
    &quot;Mass flow multiplier, used to avoid having to instanciate multiple slab models&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.MassFlowRateMultiplier"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.MassFlowRateMultiplier</A>
                                                                                 masFloMul_b(
      <font color="blue">redeclare </font><font color="blue">final </font><font color="blue">package</font> Medium = Medium,
      <font color="blue">final </font>k=nCir) <font color="darkgreen">
    &quot;Mass flow multiplier, used to avoid having to instanciate multiple slab models&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.HeatFlowRateMultiplier"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.HeatFlowRateMultiplier</A>
                                                                                 heaFloMul_a(
      <font color="blue">final </font>k=nCir) <font color="darkgreen">
    &quot;Heat flow rate multiplier, used to avoid having to instanciate multiple slab models&quot;</font>;
  <A HREF="Buildings_Fluid_HeatExchangers_RadiantSlabs_BaseClasses.html#Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.HeatFlowRateMultiplier"
>Buildings.Fluid.HeatExchangers.RadiantSlabs.BaseClasses.HeatFlowRateMultiplier</A>
                                                                                 heaFloMul_b(
     <font color="blue">final </font>k=nCir) <font color="darkgreen">
    &quot;Heat flow rate multiplier, used to avoid having to instanciate multiple slab models&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(sla.port_b, masFloMul_b.port_a);</textblock>

<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(masFloMul_b.port_b, port_b);</textblock>

<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(port_a, masFloMul_a.port_b);</textblock>

<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(masFloMul_a.port_a, sla.port_a);</textblock>

<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(sla.surf_a,heaFloMul_a. port_a);
  <font color="red">connect</font>(heaFloMul_a.port_b, surf_a);
  <font color="red">connect</font>(sla.surf_b,heaFloMul_b. port_a);
  <font color="red">connect</font>(heaFloMul_b.port_b, surf_b);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ParallelCircuitsSlab;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Wed May 15 11:56:05 2013.
</address></BODY>
</HTML>
