<HTML>
<HEAD>
<TITLE>Buildings.Fluid.MixingVolumes.Examples</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
</HEAD>
<BODY><P></P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Examples<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.MixingVolumes.Examples"></A><A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes"
>Buildings.Fluid.MixingVolumes</A>.Examples</H2>
<B>Collection of models that illustrate model use and test models</B>
<P></P>
<P></P><H3>Information</H3>
<PRE></pre>
<p>
This package contains examples for the use of models that can be found in
<A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes"
>
Buildings.Fluid.MixingVolumes</a>.
</p>
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</A> (Icon for packages containing runnable examples).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.MixingVol956460277995c1b1olumeS.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolume" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_MixingVolumes_Examples.html#Buildings.Fluid.MixingVolumes.Examples.MixingVolume"
>MixingVolume</A>
</TD><TD>&nbsp;</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.MixingVol956460277995c1b1olumeS.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolumeDryAir" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_MixingVolumes_Examples.html#Buildings.Fluid.MixingVolumes.Examples.MixingVolumeDryAir"
>MixingVolumeDryAir</A>
</TD><TD>&nbsp;</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.MixingVol956460277995c1b1olumeS.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolumeInitialization" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_MixingVolumes_Examples.html#Buildings.Fluid.MixingVolumes.Examples.MixingVolumeInitialization"
>MixingVolumeInitialization</A>
</TD><TD>Test model for mixing volume initialization</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.MixingVol956460277995c1b1olumeS.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolumeMoistAir" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_MixingVolumes_Examples.html#Buildings.Fluid.MixingVolumes.Examples.MixingVolumeMoistAir"
>MixingVolumeMoistAir</A>
</TD><TD>&nbsp;</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.MixingVol956460277995c1b1olumeS.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolumeHeatConduction" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_MixingVolumes_Examples.html#Buildings.Fluid.MixingVolumes.Examples.MixingVolumeHeatConduction"
>MixingVolumeHeatConduction</A>
</TD><TD>Test model for heat transfer to volume</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.MixingVol956460277995c1b1olumeS.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolumePrescribedHeatFlowRate" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_MixingVolumes_Examples.html#Buildings.Fluid.MixingVolumes.Examples.MixingVolumePrescribedHeatFlowRate"
>MixingVolumePrescribedHeatFlowRate</A>
</TD><TD>Test model for heat transfer to volume</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.MixingVol956460277995c1b1olumeS.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolumeMassFlow" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_MixingVolumes_Examples.html#Buildings.Fluid.MixingVolumes.Examples.MixingVolumeMassFlow"
>MixingVolumeMassFlow</A>
</TD><TD>Test model for mass flow into and out of volume</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE MixingVolume<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.MixingVol956460277995c1b1olumeI.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolume" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.MixingVolumes.Examples.MixingVolume"></A><A HREF="Buildings_Fluid_MixingVolumes_Examples.html#Buildings.Fluid.MixingVolumes.Examples"
>Buildings.Fluid.MixingVolumes.Examples</A>.MixingVolume</H2>
<IMG SRC="Buildings.Fluid.MixingVol956460277995c1b1olumeD.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolume">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> MixingVolume
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_PerfectGases_MoistAirUnsaturated.html#Buildings.Media.PerfectGases.MoistAirUnsaturated"
>Buildings.Media.PerfectGases.MoistAirUnsaturated</A>;

<textblock type="annotcomp" expanded="false">    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> P(
    duration=0.5,
    startTime=0.5,
    height=-10,
    offset=101330);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou(             <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium, T=293.15,
    use_p_in=true,
    nPorts=3);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin(             <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium,
    nPorts=3,
    use_p_in=false,
    p=101325,
    T=283.15);
    <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</A> res1(
    <font color="blue">redeclare </font><font color="blue">each </font><font color="blue">package</font> Medium = Medium,
    from_dp=true,
    m_flow_nominal=2,
    dp_nominal=2.5);
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>MixingVolumes.MixingVolume</A> vol1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    V=0.1,
    nPorts=2,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    m_flow_nominal=2);
    <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</A> res2(
    <font color="blue">redeclare </font><font color="blue">each </font><font color="blue">package</font> Medium = Medium,
    from_dp=true,
    m_flow_nominal=2,
    dp_nominal=2.5);
    <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</A> res11(
    <font color="blue">redeclare </font><font color="blue">each </font><font color="blue">package</font> Medium = Medium,
    from_dp=true,
    m_flow_nominal=2,
    dp_nominal=2.5);
    <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</A> res12(
    <font color="blue">redeclare </font><font color="blue">each </font><font color="blue">package</font> Medium = Medium,
    from_dp=true,
    m_flow_nominal=2,
    dp_nominal=2.5);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Vessels.html#Modelica.Fluid.Vessels.ClosedVolume"
>Modelica.Fluid.Vessels.ClosedVolume</A> vol(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    V=0.1,
    nPorts=2,
    use_portsData=false,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);
  <A HREF="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Buildings.Utilities.Diagnostics.AssertEquality</A> assertEquality;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.EnthalpyFlowRate"
>Buildings.Fluid.Sensors.EnthalpyFlowRate</A> entFloRat(<font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium, m_flow_nominal=2) <font color="darkgreen">&quot;Enthalpy flow rate&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.EnthalpyFlowRate"
>Buildings.Fluid.Sensors.EnthalpyFlowRate</A> entFloRat1(<font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium, m_flow_nominal=2) <font color="darkgreen">&quot;Enthalpy flow rate&quot;</font>;
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolumeMoistAir"
>Buildings.Fluid.MixingVolumes.MixingVolumeMoistAir</A> vol2(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    V=0.1,
    nPorts=2,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    m_flow_nominal=2);
    <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</A> res21(
    <font color="blue">redeclare </font><font color="blue">each </font><font color="blue">package</font> Medium = Medium,
    from_dp=true,
    m_flow_nominal=2,
    dp_nominal=2.5);
    <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</A> res22(
    <font color="blue">redeclare </font><font color="blue">each </font><font color="blue">package</font> Medium = Medium,
    from_dp=true,
    m_flow_nominal=2,
    dp_nominal=2.5);
  <A HREF="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Buildings.Utilities.Diagnostics.AssertEquality</A> assertEquality1;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.EnthalpyFlowRate"
>Buildings.Fluid.Sensors.EnthalpyFlowRate</A> entFloRat2(<font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium, m_flow_nominal=2) <font color="darkgreen">&quot;Enthalpy flow rate&quot;</font>;
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> zero(k=0);
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TLiq(k=283.15);
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(P.y, sou.p_in);
  <font color="red">connect</font>(res2.port_a, entFloRat.port_b);
  <font color="red">connect</font>(entFloRat2.H_flow, assertEquality1.u2);
  <font color="red">connect</font>(zero.y, vol2.mWat_flow);
  <font color="red">connect</font>(TLiq.y, vol2.TWat);
  <font color="red">connect</font>(sou.ports[1], res1.port_a);
  <font color="red">connect</font>(sou.ports[2], res11.port_a);
  <font color="red">connect</font>(sou.ports[3], res21.port_a);
  <font color="red">connect</font>(sin.ports[1], res2.port_b);
  <font color="red">connect</font>(sin.ports[2], res12.port_b);
  <font color="red">connect</font>(res22.port_b, sin.ports[3]);
  <font color="red">connect</font>(res1.port_b, vol.ports[1]);
  <font color="red">connect</font>(vol.ports[2], entFloRat.port_a);
  <font color="red">connect</font>(res11.port_b, vol1.ports[1]);
  <font color="red">connect</font>(vol1.ports[2], entFloRat1.port_a);
  <font color="red">connect</font>(res21.port_b, vol2.ports[1]);
  <font color="red">connect</font>(vol2.ports[2], entFloRat2.port_a);
  <font color="red">connect</font>(entFloRat2.port_b, res22.port_a);
  <font color="red">connect</font>(entFloRat1.port_b, res12.port_a);
  <font color="red">connect</font>(entFloRat.H_flow, assertEquality.u1);
  <font color="red">connect</font>(entFloRat.H_flow, assertEquality1.u1);
  <font color="red">connect</font>(entFloRat1.H_flow, assertEquality.u2);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>MixingVolume;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE MixingVolumeDryAir<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.MixingVol956460277995c1b1olumeI.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolumeDryAir" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.MixingVolumes.Examples.MixingVolumeDryAir"></A><A HREF="Buildings_Fluid_MixingVolumes_Examples.html#Buildings.Fluid.MixingVolumes.Examples"
>Buildings.Fluid.MixingVolumes.Examples</A>.MixingVolumeDryAir</H2>
<IMG SRC="Buildings.Fluid.MixingVol5ff242669178f93fryAirD.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolumeDryAir">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> MixingVolumeDryAir
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

 <font color="blue">package</font> Medium = <A HREF="Buildings_Media_IdealGases_SimpleAir.html#Buildings.Media.IdealGases.SimpleAir"
>Buildings.Media.IdealGases.SimpleAir</A>(T_min=<font color="red">Modelica.SIunits.Conversions.from_degC</font>(-50)) <font color="darkgreen">
    &quot;Medium in the component&quot;</font>;

<textblock type="annotcomp" expanded="false">    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> P(
    height=-10,
    offset=101330,
    duration=300,
    startTime=150);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou(             <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium,
    nPorts=2,
    use_p_in=true,
    p=Medium.p_default,
    T=293.15);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin(             <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium,
    use_p_in=false,
    p=101325,
    T=283.15,
    nPorts=2);
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>MixingVolumes.MixingVolume</A> vol1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    V=0.1,
    nPorts=2,
    m_flow_nominal=2);
    <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</A> res11(
    <font color="blue">redeclare </font><font color="blue">each </font><font color="blue">package</font> Medium = Medium,
    dp_nominal=5,
    from_dp=true,
    m_flow_nominal=2);
    <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</A> res12(
    <font color="blue">redeclare </font><font color="blue">each </font><font color="blue">package</font> Medium = Medium,
    dp_nominal=5,
    from_dp=true,
    m_flow_nominal=2);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.EnthalpyFlowRate"
>Buildings.Fluid.Sensors.EnthalpyFlowRate</A> entFloRat1(<font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium, m_flow_nominal=2) <font color="darkgreen">&quot;Enthalpy flow rate&quot;</font>;
    <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</A> res21(
    <font color="blue">redeclare </font><font color="blue">each </font><font color="blue">package</font> Medium = Medium,
    dp_nominal=5,
    from_dp=true,
    m_flow_nominal=2);
    <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</A> res22(
    <font color="blue">redeclare </font><font color="blue">each </font><font color="blue">package</font> Medium = Medium,
    dp_nominal=5,
    from_dp=true,
    m_flow_nominal=2);
  <A HREF="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Buildings.Utilities.Diagnostics.AssertEquality</A> assertEquality1(startTime=0);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.EnthalpyFlowRate"
>Buildings.Fluid.Sensors.EnthalpyFlowRate</A> entFloRat2(<font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium, m_flow_nominal=2) <font color="darkgreen">&quot;Enthalpy flow rate&quot;</font>;
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> zero(k=0);
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TLiq(k=283.15);
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolumeDryAir"
>Buildings.Fluid.MixingVolumes.MixingVolumeDryAir</A> vol2(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    V=0.1,
    nPorts=2,
    m_flow_nominal=2);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(res12.port_a, entFloRat1.port_b);
  <font color="red">connect</font>(res22.port_a, entFloRat2.port_b);
  <font color="red">connect</font>(entFloRat2.H_flow, assertEquality1.u2);
  <font color="red">connect</font>(res11.port_b, vol1.ports[1]);
  <font color="red">connect</font>(entFloRat1.port_a, vol1.ports[2]);
  <font color="red">connect</font>(res21.port_b, vol2.ports[1]);
  <font color="red">connect</font>(vol2.ports[2], entFloRat2.port_a);
  <font color="red">connect</font>(zero.y, vol2.mWat_flow);
  <font color="red">connect</font>(TLiq.y, vol2.TWat);
  <font color="red">connect</font>(entFloRat1.H_flow, assertEquality1.u1);
  <font color="red">connect</font>(sou.ports[1], res11.port_a);
  <font color="red">connect</font>(sou.ports[2], res21.port_a);
  <font color="red">connect</font>(res12.port_b, sin.ports[1]);
  <font color="red">connect</font>(res22.port_b, sin.ports[2]);
  <font color="red">connect</font>(P.y, sou.p_in);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>MixingVolumeDryAir;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE MixingVolumeInitialization<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.MixingVol956460277995c1b1olumeI.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolumeInitialization" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.MixingVolumes.Examples.MixingVolumeInitialization"></A><A HREF="Buildings_Fluid_MixingVolumes_Examples.html#Buildings.Fluid.MixingVolumes.Examples"
>Buildings.Fluid.MixingVolumes.Examples</A>.MixingVolumeInitialization</H2>
<B>Test model for mixing volume initialization</B><p></P>
<IMG SRC="Buildings.Fluid.MixingVol599239970206897eationD.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolumeInitialization">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> MixingVolumeInitialization <font color="darkgreen">
  &quot;Test model for mixing volume initialization&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
 <font color="blue">package</font> Medium = <A HREF="Buildings_Media_IdealGases_SimpleAir.html#Buildings.Media.IdealGases.SimpleAir"
>Buildings.Media.IdealGases.SimpleAir</A>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sou1(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium,
    p=101330,
    nPorts=1,
    T=293.15);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin1(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium,
    p=101320,
    nPorts=1,
    T=293.15);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Pipes.html#Modelica.Fluid.Pipes.StaticPipe"
>Modelica.Fluid.Pipes.StaticPipe</A> pipe1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    length=1,
    diameter=0.25);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Pipes.html#Modelica.Fluid.Pipes.StaticPipe"
>Modelica.Fluid.Pipes.StaticPipe</A> pipe2(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    length=1,
    diameter=0.25);
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>MixingVolumes.MixingVolume</A> vol1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    V=0.1,
    nPorts=2,
    m_flow_nominal=2);
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(sou1.ports[1], pipe1.port_a);
  <font color="red">connect</font>(pipe1.port_b, vol1.ports[1]);
  <font color="red">connect</font>(vol1.ports[2], pipe2.port_a);
  <font color="red">connect</font>(pipe2.port_b, sin1.ports[1]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>MixingVolumeInitialization;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE MixingVolumeMoistAir<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.MixingVol956460277995c1b1olumeI.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolumeMoistAir" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.MixingVolumes.Examples.MixingVolumeMoistAir"></A><A HREF="Buildings_Fluid_MixingVolumes_Examples.html#Buildings.Fluid.MixingVolumes.Examples"
>Buildings.Fluid.MixingVolumes.Examples</A>.MixingVolumeMoistAir</H2>
<IMG SRC="Buildings.Fluid.MixingVol9236902d80cabe58stAirD.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolumeMoistAir">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> MixingVolumeMoistAir
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;

<font color="darkgreen">// package Medium = Buildings.Media.PerfectGases.MoistAir;</font>
 <font color="darkgreen">//  package Medium = Buildings.Media.GasesPTDecoupled.MoistAir;</font>
   <font color="blue">package</font> Medium = <A HREF="Buildings_Media_GasesPTDecoupled_MoistAirUnsaturated.html#Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated"
>Buildings.Media.GasesPTDecoupled.MoistAirUnsaturated</A>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolumeMoistAir"
>Buildings.Fluid.MixingVolumes.MixingVolumeMoistAir</A> vol1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    V=1,
    nPorts=2,
    m_flow_nominal=0.001,
    energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial) <font color="darkgreen">&quot;Volume&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor"
>Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor</A> TSen <font color="darkgreen">
    &quot;Temperature sensor&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> XSet(k=0.005) <font color="darkgreen">
    &quot;Set point for water mass fraction&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedHeatFlow"
>Buildings.HeatTransfer.Sources.PrescribedHeatFlow</A> preHeaFlo;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TSet(k=273.15 + 20) <font color="darkgreen">
    &quot;Set point for temperature&quot;</font>;
  <A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.pW_X"
>Buildings.Utilities.Psychrometrics.pW_X</A> humRat(           use_p_in=false) <font color="darkgreen">
    &quot;Conversion from humidity ratio to partial water vapor pressure&quot;</font>;
  <A HREF="Buildings_Utilities_Psychrometrics.html#Buildings.Utilities.Psychrometrics.TDewPoi_pW"
>Buildings.Utilities.Psychrometrics.TDewPoi_pW</A> dewPoi <font color="darkgreen">&quot;Dew point temperature&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor"
>Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor</A> heatFlowSensor;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Continuous.html#Modelica.Blocks.Continuous.Integrator"
>Modelica.Blocks.Continuous.Integrator</A> QSen <font color="darkgreen">&quot;Sensible heat transfer&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Continuous.html#Modelica.Blocks.Continuous.Integrator"
>Modelica.Blocks.Continuous.Integrator</A> QWat <font color="darkgreen">&quot;Enthalpy of extracted water&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.RealExpression"
>Modelica.Blocks.Sources.RealExpression</A> HWat_flow(y=vol1.HWat_flow) <font color="darkgreen">
    &quot;MoistAir heat flow rate&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Buildings.Fluid.Sources.MassFlowSource_T</A> sou(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    nPorts=1,
    T=293.15);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin(        <font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium,
    nPorts=1,
    T=293.15);
  <A HREF="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</A> PI(
    Ni=0.1,
    yMax=1000,
    k=1,
    Ti=1,
    Td=1,
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    wd=0);
  <A HREF="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</A> PI1(
    Ni=0.1,
    Ti=1,
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    k=10,
    yMax=1,
    yMin=-1,
    Td=1);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.MassFlowRate"
>Buildings.Fluid.Sensors.MassFlowRate</A> mIn_flow(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.MassFlowRate"
>Buildings.Fluid.Sensors.MassFlowRate</A> mOut_flow(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Add"
>Modelica.Blocks.Math.Add</A> dM_flow(k2=-1);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</A> gai(k=200);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</A> gai1(k=0.1);
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(preHeaFlo.port, heatFlowSensor.port_a);
  <font color="red">connect</font>(heatFlowSensor.Q_flow, QSen.u);
  <font color="red">connect</font>(HWat_flow.y,QWat. u);
  <font color="red">connect</font>(TSet.y, PI.u_s);
  <font color="red">connect</font>(TSen.T, PI.u_m);
  <font color="red">connect</font>(XSet.y, PI1.u_s);
  <font color="red">connect</font>(mOut_flow.m_flow, dM_flow.u1);
  <font color="red">connect</font>(mIn_flow.m_flow, dM_flow.u2);
  <font color="red">connect</font>(gai.y, preHeaFlo.Q_flow);
  <font color="red">connect</font>(PI1.y, gai1.u);
  <font color="red">connect</font>(gai1.y, vol1.mWat_flow);
  <font color="red">connect</font>(dewPoi.T, vol1.TWat);
  <font color="red">connect</font>(vol1.X_w, PI1.u_m);
  <font color="red">connect</font>(vol1.X_w, humRat.X_w);
  <font color="red">connect</font>(sou.ports[1], mIn_flow.port_a);
  <font color="red">connect</font>(mOut_flow.port_b, sin.ports[1]);
  <font color="red">connect</font>(heatFlowSensor.port_b, vol1.heatPort);
  <font color="red">connect</font>(TSen.port, vol1.heatPort);
  <font color="red">connect</font>(mIn_flow.port_b, vol1.ports[1]);
  <font color="red">connect</font>(mOut_flow.port_a, vol1.ports[2]);
  <font color="red">connect</font>(PI.y, gai.u);
  <font color="red">connect</font>(humRat.p_w, dewPoi.p_w);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>MixingVolumeMoistAir;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE MixingVolumeHeatConduction<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.MixingVol956460277995c1b1olumeI.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolumeHeatConduction" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.MixingVolumes.Examples.MixingVolumeHeatConduction"></A><A HREF="Buildings_Fluid_MixingVolumes_Examples.html#Buildings.Fluid.MixingVolumes.Examples"
>Buildings.Fluid.MixingVolumes.Examples</A>.MixingVolumeHeatConduction</H2>
<B>Test model for heat transfer to volume</B><p></P>
<IMG SRC="Buildings.Fluid.MixingVol9742f04be823c76fctionD.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolumeHeatConduction">
<P></P><H3>Information</H3>
<PRE></pre>
<p>
This model demonstrates the use of the mixing volume with heat conduction to the ambient.
The mixing volume is configured as a steady-state model.
</p>
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> MixingVolumeHeatConduction <font color="darkgreen">
  &quot;Test model for heat transfer to volume&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
    <font color="blue">package</font> Medium = <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Media_Air_SimpleAir.html#Modelica.Media.Air.SimpleAir"
>Modelica.Media.Air.SimpleAir</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalConductor"
>Modelica.Thermal.HeatTransfer.Components.ThermalConductor</A> theCon(G=10) <font color="darkgreen">
    &quot;Thermal conductor&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor"
>Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor</A> heaFlo <font color="darkgreen">
    &quot;Heat flow sensor&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Sources.html#Modelica.Thermal.HeatTransfer.Sources.FixedTemperature"
>Modelica.Thermal.HeatTransfer.Sources.FixedTemperature</A> TAmb(T=293.15) <font color="darkgreen">
    &quot;Ambient temperature&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Sources.html#Modelica.Fluid.Sources.MassFlowSource_T"
>Modelica.Fluid.Sources.MassFlowSource_T</A> sou(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    use_m_flow_in=true,
    T=313.15,
    nPorts=1) <font color="darkgreen">&quot;Flow source and sink&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Sources.html#Modelica.Fluid.Sources.FixedBoundary"
>Modelica.Fluid.Sources.FixedBoundary</A> bou(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    T=303.15,
    nPorts=1) <font color="darkgreen">&quot;Boundary condition&quot;</font>;
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> vol(
    V=1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m_flow_nominal=0.01,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    allowFlowReversal=true,
    prescribedHeatFlowRate=false,
    nPorts=2);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> ramp(
    duration=1,
    offset=1,
    height=-2);
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</A> gain(k=0.01);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TAmb.port, theCon.port_a);
  <font color="red">connect</font>(heaFlo.port_b, vol.heatPort);
  <font color="red">connect</font>(ramp.y, gain.u);
  <font color="red">connect</font>(gain.y, sou.m_flow_in);
  <font color="red">connect</font>(theCon.port_b, heaFlo.port_a);
  <font color="red">connect</font>(sou.ports[1], vol.ports[1]);
  <font color="red">connect</font>(vol.ports[2], bou.ports[1]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>MixingVolumeHeatConduction;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE MixingVolumePrescribedHeatFlowRate<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.MixingVol956460277995c1b1olumeI.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolumePrescribedHeatFlowRate" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.MixingVolumes.Examples.MixingVolumePrescribedHeatFlowRate"></A><A HREF="Buildings_Fluid_MixingVolumes_Examples.html#Buildings.Fluid.MixingVolumes.Examples"
>Buildings.Fluid.MixingVolumes.Examples</A>.MixingVolumePrescribedHeatFlowRate</H2>
<B>Test model for heat transfer to volume</B><p></P>
<IMG SRC="Buildings.Fluid.MixingVole37d8b148cb235f4wRateD.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolumePrescribedHeatFlowRate">
<P></P><H3>Information</H3>
<PRE></pre>
<p>
This model demonstrates the use of the mixing volume with a prescribed heat flow rate.
The mixing volume is configured as a steady-state model.
The heat flow rate is set to a very small value. This model is used to test
convergence for the case the the prescribed heat flow rate should be zero,
but due to numerical solutions, it may have a small error that causes the signal to be 
non-zero.
</p>
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> MixingVolumePrescribedHeatFlowRate <font color="darkgreen">
  &quot;Test model for heat transfer to volume&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
    <font color="blue">package</font> Medium = <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Media_Air_SimpleAir.html#Modelica.Media.Air.SimpleAir"
>Modelica.Media.Air.SimpleAir</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor"
>Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor</A> heaFlo <font color="darkgreen">
    &quot;Heat flow sensor&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Sources.html#Modelica.Fluid.Sources.MassFlowSource_T"
>Modelica.Fluid.Sources.MassFlowSource_T</A> sou(
    nPorts=1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    use_m_flow_in=true,
    T=313.15) <font color="darkgreen">&quot;Flow source and sink&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Sources.html#Modelica.Fluid.Sources.FixedBoundary"
>Modelica.Fluid.Sources.FixedBoundary</A> bou(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    nPorts=1,
    T=303.15) <font color="darkgreen">&quot;Boundary condition&quot;</font>;
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> vol(
    V=1,
    nPorts=2,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m_flow_nominal=0.01,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    allowFlowReversal=true,
    prescribedHeatFlowRate=true);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> ramp(
    duration=1,
    offset=1,
    height=-2);
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</A> gain(k=0.01);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> const(k=0);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Sources.html#Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow"
>Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow</A> preHeaFlo <font color="darkgreen">
    &quot;Prescribed heat flow rate&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(sou.ports[1], vol.ports[1]);
  <font color="red">connect</font>(ramp.y, gain.u);
  <font color="red">connect</font>(gain.y, sou.m_flow_in);
  <font color="red">connect</font>(vol.ports[2], bou.ports[1]);
  <font color="red">connect</font>(preHeaFlo.port, heaFlo.port_a);
  <font color="red">connect</font>(preHeaFlo.Q_flow, const.y);
  <font color="red">connect</font>(heaFlo.port_b, vol.heatPort);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>MixingVolumePrescribedHeatFlowRate;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE MixingVolumeMassFlow<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.MixingVol956460277995c1b1olumeI.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolumeMassFlow" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.MixingVolumes.Examples.MixingVolumeMassFlow"></A><A HREF="Buildings_Fluid_MixingVolumes_Examples.html#Buildings.Fluid.MixingVolumes.Examples"
>Buildings.Fluid.MixingVolumes.Examples</A>.MixingVolumeMassFlow</H2>
<B>Test model for mass flow into and out of volume</B><p></P>
<IMG SRC="Buildings.Fluid.MixingVol7d7e508d34d30a9esFlowD.png" ALT="Buildings.Fluid.MixingVolumes.Examples.MixingVolumeMassFlow">
<P></P><H3>Information</H3>
<PRE></pre>
<p>
This model demonstrates the use of the mixing volume with air flowing into and out of the volume.
</p>
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> MixingVolumeMassFlow <font color="darkgreen">
  &quot;Test model for mass flow into and out of volume&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
 <font color="darkgreen">//   package Medium = Modelica.Media.Air.SimpleAir;</font>
 <font color="blue">package</font> Medium = <A HREF="Buildings_Media_GasesConstantDensity_SimpleAir.html#Buildings.Media.GasesConstantDensity.SimpleAir"
>Buildings.Media.GasesConstantDensity.SimpleAir</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Sources.html#Modelica.Fluid.Sources.MassFlowSource_T"
>Modelica.Fluid.Sources.MassFlowSource_T</A> sou(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    nPorts=1,
    use_m_flow_in=false,
    m_flow=1,
    T=313.15) <font color="darkgreen">&quot;Flow source and sink&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Sources.Boundary_pT</A>                  bou(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    T=303.15,
    nPorts=1) <font color="darkgreen">&quot;Boundary condition&quot;</font>;
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> vol(
    V=1,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m_flow_nominal=0.01,
    nPorts=2,
    allowFlowReversal=false,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(sou.ports[1], vol.ports[1]);
  <font color="red">connect</font>(vol.ports[2], bou.ports[1]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>MixingVolumeMassFlow;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  4 11:55:52 2013.
</address></BODY>
</HTML>
