<HTML>
<HEAD>
<TITLE>Buildings.Fluid.Sensors.Examples</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
</HEAD>
<BODY><P></P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Examples<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.Sensors.Examples"></A><A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors"
>Buildings.Fluid.Sensors</A>.Examples</H2>
<B>Collection of models that illustrate model use and test models</B>
<P></P>
<P></P><H3>Information</H3>
<PRE></pre>
<p>
This package contains examples for the use of models that can be found in
<A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors"
>
Buildings.Fluid.Sensors</a>.
</p>
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</A> (Icon for packages containing runnable examples).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Sensors.C83fc9374ae695197ctionS.png" ALT="Buildings.Fluid.Sensors.Examples.EnthalpyFlowRate" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Sensors_Examples.html#Buildings.Fluid.Sensors.Examples.EnthalpyFlowRate"
>EnthalpyFlowRate</A>
</TD><TD>Test model for the enthalpy flow rate sensors</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Sensors.C83fc9374ae695197ctionS.png" ALT="Buildings.Fluid.Sensors.Examples.ExtraProperty" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Sensors_Examples.html#Buildings.Fluid.Sensors.Examples.ExtraProperty"
>ExtraProperty</A>
</TD><TD>Test model for the extra property sensor</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Sensors.C83fc9374ae695197ctionS.png" ALT="Buildings.Fluid.Sensors.Examples.TemperatureDryBulb" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Sensors_Examples.html#Buildings.Fluid.Sensors.Examples.TemperatureDryBulb"
>TemperatureDryBulb</A>
</TD><TD>Test model for the dry bulb temperature sensor</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Sensors.C83fc9374ae695197ctionS.png" ALT="Buildings.Fluid.Sensors.Examples.TemperatureWetBulb" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Sensors_Examples.html#Buildings.Fluid.Sensors.Examples.TemperatureWetBulb"
>TemperatureWetBulb</A>
</TD><TD>Test model for the wet bulb temperature sensor</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Sensors.C83fc9374ae695197ctionS.png" ALT="Buildings.Fluid.Sensors.Examples.MassFraction" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Sensors_Examples.html#Buildings.Fluid.Sensors.Examples.MassFraction"
>MassFraction</A>
</TD><TD>Test model for the mass fraction sensor</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Sensors.C83fc9374ae695197ctionS.png" ALT="Buildings.Fluid.Sensors.Examples.MoistAirEnthalpyFlowRate" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Sensors_Examples.html#Buildings.Fluid.Sensors.Examples.MoistAirEnthalpyFlowRate"
>MoistAirEnthalpyFlowRate</A>
</TD><TD>Test model for the sensible and latent enthalpy flow rate sensors</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Sensors.C83fc9374ae695197ctionS.png" ALT="Buildings.Fluid.Sensors.Examples.RelativeHumidity" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Sensors_Examples.html#Buildings.Fluid.Sensors.Examples.RelativeHumidity"
>RelativeHumidity</A>
</TD><TD>Test model for relative humidity sensor</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE EnthalpyFlowRate<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Sensors.Ef0b7de606ba2a231wRateI.png" ALT="Buildings.Fluid.Sensors.Examples.EnthalpyFlowRate" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Sensors.Examples.EnthalpyFlowRate"></A><A HREF="Buildings_Fluid_Sensors_Examples.html#Buildings.Fluid.Sensors.Examples"
>Buildings.Fluid.Sensors.Examples</A>.EnthalpyFlowRate</H2>
<B>Test model for the enthalpy flow rate sensors</B><p></P>
<IMG SRC="Buildings.Fluid.Sensors.Ef0b7de606ba2a231wRateD.png" ALT="Buildings.Fluid.Sensors.Examples.EnthalpyFlowRate">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> EnthalpyFlowRate <font color="darkgreen">
  &quot;Test model for the enthalpy flow rate sensors&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;

  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_IdealGases_SimpleAir.html#Buildings.Media.IdealGases.SimpleAir"
>Buildings.Media.IdealGases.SimpleAir</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.EnthalpyFlowRate"
>Buildings.Fluid.Sensors.EnthalpyFlowRate</A> senH_flow(<font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium, m_flow_nominal=2) <font color="darkgreen">&quot;Sensor for enthalpy flow rate&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_h"
>Buildings.Fluid.Sources.MassFlowSource_h</A> sou(
    use_m_flow_in=true,
    use_h_in=true,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    nPorts=1);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_ph"
>Buildings.Fluid.Sources.Boundary_ph</A> sin(use_h_in=true, <font color="blue">redeclare </font><font color="blue">package</font>
      Medium = Medium,
    nPorts=1);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> ramp(
    duration=1,
    height=-2,
    offset=1);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> const(k=10);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> const1(k=20);
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.SpecificEnthalpyTwoPort"
>Buildings.Fluid.Sensors.SpecificEnthalpyTwoPort</A> senH(<font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium, m_flow_nominal=2,
      tau=0);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.MassFlowRate"
>Buildings.Fluid.Sensors.MassFlowRate</A> senM_flow(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium);
  <A HREF="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Buildings.Utilities.Diagnostics.AssertEquality</A> assertEquality;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Product"
>Modelica.Blocks.Math.Product</A> product;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(ramp.y, sou.m_flow_in);
  <font color="red">connect</font>(const.y, sou.h_in);
  <font color="red">connect</font>(const1.y, sin.h_in);
  <font color="red">connect</font>(sou.ports[1], senH_flow.port_a);
  <font color="red">connect</font>(senH_flow.port_b, senH.port_a);
  <font color="red">connect</font>(senH.port_b, senM_flow.port_a);
  <font color="red">connect</font>(senM_flow.port_b, sin.ports[1]);
  <font color="red">connect</font>(senH_flow.H_flow, assertEquality.u1);
  <font color="red">connect</font>(senH.h_out, product.u1);
  <font color="red">connect</font>(senM_flow.m_flow, product.u2);
  <font color="red">connect</font>(product.y, assertEquality.u2);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>EnthalpyFlowRate;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ExtraProperty<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Sensors.Ef0b7de606ba2a231wRateI.png" ALT="Buildings.Fluid.Sensors.Examples.ExtraProperty" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Sensors.Examples.ExtraProperty"></A><A HREF="Buildings_Fluid_Sensors_Examples.html#Buildings.Fluid.Sensors.Examples"
>Buildings.Fluid.Sensors.Examples</A>.ExtraProperty</H2>
<B>Test model for the extra property sensor</B><p></P>
<IMG SRC="Buildings.Fluid.Sensors.Ebe696d74f5cf652dpertyD.png" ALT="Buildings.Fluid.Sensors.Examples.ExtraProperty">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ExtraProperty <font color="darkgreen">&quot;Test model for the extra property sensor&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
 <font color="blue">package</font> Medium = <A HREF="Buildings_Media_GasesPTDecoupled_SimpleAir.html#Buildings.Media.GasesPTDecoupled.SimpleAir"
>Buildings.Media.GasesPTDecoupled.SimpleAir</A>(extraPropertiesNames={&quot;CO2&quot;});

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>MixingVolumes.MixingVolume</A> vol(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    V=2*3*3,
    nPorts=4,
    m_flow_nominal=1E-6) <font color="darkgreen">&quot;Mixing volume&quot;</font>;
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.PrescribedExtraPropertyFlowRate"
>Sources.PrescribedExtraPropertyFlowRate</A> sou(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    nPorts=3,
    use_m_flow_in=true);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> step(k=8.18E-6);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TraceSubstances"
>Buildings.Fluid.Sensors.TraceSubstances</A> senVol(
                    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium) <font color="darkgreen">&quot;Sensor at volume&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TraceSubstances"
>Buildings.Fluid.Sensors.TraceSubstances</A> senSou(
                    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium, substanceName=&quot;CO2&quot;) <font color="darkgreen">
    &quot;Sensor at source&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> m_flow(k=15*1.2/3600) <font color="darkgreen">&quot;Fresh air flow rate&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Buildings.Fluid.Sources.MassFlowSource_T</A> mSou(
                                          <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    use_m_flow_in=true,
    nPorts=2);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</A> gain(k=-1);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Buildings.Fluid.Sources.MassFlowSource_T</A> mSin(
                                          <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    use_m_flow_in=true,
    nPorts=2);
  <A HREF="Buildings_Fluid_Sensors_Conversions.html#Buildings.Fluid.Sensors.Conversions.To_VolumeFraction"
>Buildings.Fluid.Sensors.Conversions.To_VolumeFraction</A> masFraSou(
                                                   MMMea=Modelica.Media.
        IdealGases.Common.SingleGasesData.CO2.MM);
  <A HREF="Buildings_Fluid_Sensors_Conversions.html#Buildings.Fluid.Sensors.Conversions.To_VolumeFraction"
>Buildings.Fluid.Sensors.Conversions.To_VolumeFraction</A> masFraVol(
                                                   MMMea=Modelica.Media.
        IdealGases.Common.SingleGasesData.CO2.MM);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.RelativePressure"
>Buildings.Fluid.Sensors.RelativePressure</A> dp(
                      <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium);
  <A HREF="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Buildings.Utilities.Diagnostics.AssertEquality</A> assertEquality(startTime=0,
      threShold=1E-8);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> zer(k=0) <font color="darkgreen">&quot;Zero signal&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.Pressure"
>Buildings.Fluid.Sensors.Pressure</A> preSen(  <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium) <font color="darkgreen">
    &quot;Pressure sensor&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(m_flow.y, mSou.m_flow_in);
  <font color="red">connect</font>(m_flow.y, gain.u);
  <font color="red">connect</font>(gain.y, mSin.m_flow_in);
  <font color="red">connect</font>(senSou.C, masFraSou.m);
  <font color="red">connect</font>(senVol.C, masFraVol.m);
  <font color="red">connect</font>(dp.p_rel, assertEquality.u1);
  <font color="red">connect</font>(zer.y, assertEquality.u2);
  <font color="red">connect</font>(mSou.ports[1], dp.port_a);
  <font color="red">connect</font>(mSin.ports[1], dp.port_b);
  <font color="red">connect</font>(mSou.ports[2], vol.ports[1]);
  <font color="red">connect</font>(mSin.ports[2], vol.ports[2]);
  <font color="red">connect</font>(vol.ports[4], senVol.port);
  <font color="red">connect</font>(sou.ports[1], vol.ports[3]);
  <font color="red">connect</font>(sou.ports[2], preSen.port);
  <font color="red">connect</font>(sou.ports[3], senSou.port);
  <font color="red">connect</font>(step.y, sou.m_flow_in);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ExtraProperty;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE TemperatureDryBulb<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Sensors.Ef0b7de606ba2a231wRateI.png" ALT="Buildings.Fluid.Sensors.Examples.TemperatureDryBulb" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Sensors.Examples.TemperatureDryBulb"></A><A HREF="Buildings_Fluid_Sensors_Examples.html#Buildings.Fluid.Sensors.Examples"
>Buildings.Fluid.Sensors.Examples</A>.TemperatureDryBulb</H2>
<B>Test model for the dry bulb temperature sensor</B><p></P>
<IMG SRC="Buildings.Fluid.Sensors.E30365b01e18a3818yBulbD.png" ALT="Buildings.Fluid.Sensors.Examples.TemperatureDryBulb">
<P></P><H3>Information</H3>
<PRE></pre>
This examples is a unit test for the dynamic dry bulb temperature sensor.
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> TemperatureDryBulb <font color="darkgreen">
  &quot;Test model for the dry bulb temperature sensor&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

 <font color="blue">package</font> Medium = <A HREF="Buildings_Media_PerfectGases_MoistAir.html#Buildings.Media.PerfectGases.MoistAir"
>Buildings.Media.PerfectGases.MoistAir</A> <font color="darkgreen">&quot;Medium model&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    nPorts=1,
    T=293.15);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Buildings.Fluid.Sources.MassFlowSource_T</A> masFloRat(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    use_T_in=true,
    use_m_flow_in=true,
    nPorts=1);
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TDryBul(
    height=10,
    duration=1,
    offset=273.15 + 30) <font color="darkgreen">&quot;Dry bulb temperature&quot;</font>;
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> XHum(
    height=(0.0133 - 0.0175),
    offset=0.0175,
    duration=60) <font color="darkgreen">&quot;Humidity concentration&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> const(k=1);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Feedback"
>Modelica.Blocks.Math.Feedback</A> feedback;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</A> temSteSta(
                                               <font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium, m_flow_nominal=2,
    tau=0) <font color="darkgreen">&quot;Steady state temperature sensor&quot;</font>;
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Pulse"
>Modelica.Blocks.Sources.Pulse</A> m_flow(
    offset=-1,
    amplitude=2,
    period=30) <font color="darkgreen">&quot;Mass flow rate&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureTwoPort"
>Buildings.Fluid.Sensors.TemperatureTwoPort</A> temDyn(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m_flow_nominal=2,
    initType=Modelica.Blocks.Types.Init.InitialState,
    T_start=293.15);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TDryBul.y, masFloRat.T_in);
  <font color="red">connect</font>(const.y, feedback.u1);
  <font color="red">connect</font>(XHum.y, feedback.u2);
  <font color="red">connect</font>(XHum.y, masFloRat.X_in[1]);
  <font color="red">connect</font>(feedback.y, masFloRat.X_in[2]);
  <font color="red">connect</font>(masFloRat.ports[1], temSteSta.port_a);
  <font color="red">connect</font>(m_flow.y, masFloRat.m_flow_in);
  <font color="red">connect</font>(temSteSta.port_b, temDyn.port_a);
  <font color="red">connect</font>(temDyn.port_b, sin.ports[1]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>TemperatureDryBulb;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE TemperatureWetBulb<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Sensors.Ef0b7de606ba2a231wRateI.png" ALT="Buildings.Fluid.Sensors.Examples.TemperatureWetBulb" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Sensors.Examples.TemperatureWetBulb"></A><A HREF="Buildings_Fluid_Sensors_Examples.html#Buildings.Fluid.Sensors.Examples"
>Buildings.Fluid.Sensors.Examples</A>.TemperatureWetBulb</H2>
<B>Test model for the wet bulb temperature sensor</B><p></P>
<IMG SRC="Buildings.Fluid.Sensors.E7bfb87b00f5a381ctBulbD.png" ALT="Buildings.Fluid.Sensors.Examples.TemperatureWetBulb">
<P></P><H3>Information</H3>
<PRE></pre>
This examples is a unit test for the wet bulb sensor.
The problem setup is such that the moisture concentration and
the dry bulb temperature are varied simultaneously in such a way
that the wet bulb temperature is constant.
This wet bulb temperature is checked against a constant value with
an assert statement.
In case this assert is triggered, then either the wet bulb sensor or
the medium model got broken (assuming that the inputs remained unchanged).
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> TemperatureWetBulb <font color="darkgreen">
  &quot;Test model for the wet bulb temperature sensor&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
 <font color="blue">package</font> Medium = <A HREF="Buildings_Media_PerfectGases_MoistAir.html#Buildings.Media.PerfectGases.MoistAir"
>Buildings.Media.PerfectGases.MoistAir</A> <font color="darkgreen">&quot;Medium model&quot;</font>;
<textblock type="annotcomp" expanded="false">    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> p(
    duration=1,
    offset=101325,
    height=250);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin(             <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium,
    use_p_in=true,
    nPorts=1,
    T=293.15);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TemperatureWetBulbTwoPort"
>Buildings.Fluid.Sensors.TemperatureWetBulbTwoPort</A> senWetBul(<font color="blue">redeclare </font><font color="blue">package</font>
      Medium = Medium,
    m_flow_nominal=1,
    tau=0) <font color="darkgreen">&quot;Wet bulb temperature sensor&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Buildings.Fluid.Sources.MassFlowSource_T</A> massFlowRate(            <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium, m_flow=1,
    use_T_in=true,
    use_X_in=true,
    nPorts=1);
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TDryBul(
    height=10,
    offset=273.15 + 30,
    duration=50) <font color="darkgreen">&quot;Dry bulb temperature&quot;</font>;
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> XHum(
    height=(0.0133 - 0.0175),
    offset=0.0175,
    duration=50) <font color="darkgreen">&quot;Humidity concentration&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> const(k=1);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Feedback"
>Modelica.Blocks.Math.Feedback</A> feedback;
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.MassFraction"
>Buildings.Fluid.Sensors.MassFraction</A> masFra(
                      <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium) <font color="darkgreen">&quot;Mass fraction&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TDryBul.y, massFlowRate.T_in);
  <font color="red">connect</font>(const.y, feedback.u1);
  <font color="red">connect</font>(XHum.y, feedback.u2);
  <font color="red">connect</font>(XHum.y, massFlowRate.X_in[1]);
  <font color="red">connect</font>(feedback.y, massFlowRate.X_in[2]);
  <font color="red">connect</font>(p.y, sin.p_in);
  <font color="red">connect</font>(massFlowRate.ports[1], senWetBul.port_a);
  <font color="red">connect</font>(senWetBul.port_b, sin.ports[1]);
  <font color="red">connect</font>(senWetBul.port_a, masFra.port);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>TemperatureWetBulb;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE MassFraction<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Sensors.Ef0b7de606ba2a231wRateI.png" ALT="Buildings.Fluid.Sensors.Examples.MassFraction" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Sensors.Examples.MassFraction"></A><A HREF="Buildings_Fluid_Sensors_Examples.html#Buildings.Fluid.Sensors.Examples"
>Buildings.Fluid.Sensors.Examples</A>.MassFraction</H2>
<B>Test model for the mass fraction sensor</B><p></P>
<IMG SRC="Buildings.Fluid.Sensors.Eb501ca4b0508a8a6ctionD.png" ALT="Buildings.Fluid.Sensors.Examples.MassFraction">
<P></P><H3>Information</H3>
<PRE></pre>
This examples is a unit test for the mass fraction sensor.
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> MassFraction <font color="darkgreen">&quot;Test model for the mass fraction sensor&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;

  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_PerfectGases_MoistAirUnsaturated.html#Buildings.Media.PerfectGases.MoistAirUnsaturated"
>Buildings.Media.PerfectGases.MoistAirUnsaturated</A> <font color="darkgreen">
    &quot;Medium model&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin(             <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium,
    T=293.15,
    nPorts=1);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Buildings.Fluid.Sources.MassFlowSource_T</A> masFloRat(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    use_m_flow_in=false,
    use_T_in=false,
    X={0.02,0.98},
    m_flow=10,
    nPorts=1);
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.MassFraction"
>Buildings.Fluid.Sensors.MassFraction</A> senMasFra2(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium) <font color="darkgreen">&quot;Mass fraction&quot;</font>;
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> vol(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    V=1,
    nPorts=3,
    m_flow_nominal=10) <font color="darkgreen">&quot;Volume&quot;</font>;
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</A> dp(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m_flow_nominal=10,
    dp_nominal=200);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.MassFractionTwoPort"
>Buildings.Fluid.Sensors.MassFractionTwoPort</A> senMasFra1(<font color="blue">redeclare </font><font color="blue">package</font>
      Medium = Medium, m_flow_nominal=10);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(dp.port_b, sin.ports[1]);
  <font color="red">connect</font>(masFloRat.ports[1], senMasFra1.port_a);
  <font color="red">connect</font>(senMasFra1.port_b, vol.ports[1]);
  <font color="red">connect</font>(vol.ports[2], dp.port_a);
  <font color="red">connect</font>(vol.ports[3], senMasFra2.port);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>MassFraction;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE MoistAirEnthalpyFlowRate<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Sensors.Ef0b7de606ba2a231wRateI.png" ALT="Buildings.Fluid.Sensors.Examples.MoistAirEnthalpyFlowRate" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Sensors.Examples.MoistAirEnthalpyFlowRate"></A><A HREF="Buildings_Fluid_Sensors_Examples.html#Buildings.Fluid.Sensors.Examples"
>Buildings.Fluid.Sensors.Examples</A>.MoistAirEnthalpyFlowRate</H2>
<B>Test model for the sensible and latent enthalpy flow rate sensors</B><p></P>
<IMG SRC="Buildings.Fluid.Sensors.E8f2434a6a52546a9wRateD.png" ALT="Buildings.Fluid.Sensors.Examples.MoistAirEnthalpyFlowRate">
<P></P><H3>Information</H3>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> MoistAirEnthalpyFlowRate <font color="darkgreen">
  &quot;Test model for the sensible and latent enthalpy flow rate sensors&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;

  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_PerfectGases_MoistAirUnsaturated.html#Buildings.Media.PerfectGases.MoistAirUnsaturated"
>Buildings.Media.PerfectGases.MoistAirUnsaturated</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.EnthalpyFlowRate"
>Buildings.Fluid.Sensors.EnthalpyFlowRate</A> senH_flow(<font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium, m_flow_nominal=1) <font color="darkgreen">&quot;Sensor for enthalpy flow rate&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Buildings.Fluid.Sources.MassFlowSource_T</A> sou(
    use_m_flow_in=true,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    nPorts=1,
    X=Medium.X_default,
    T=293.15);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin(               <font color="blue">redeclare </font><font color="blue">package</font>
      Medium = Medium,
    nPorts=1,
    T=313.15,
    X={0.02,0.98});
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> ramp(
    duration=1,
    height=-2,
    offset=1);
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.SpecificEnthalpyTwoPort"
>Buildings.Fluid.Sensors.SpecificEnthalpyTwoPort</A> senH(<font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium, m_flow_nominal=1,
    tau=0);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.MassFlowRate"
>Buildings.Fluid.Sensors.MassFlowRate</A> senM_flow(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium);
  <A HREF="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Buildings.Utilities.Diagnostics.AssertEquality</A> assEqu1;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Product"
>Modelica.Blocks.Math.Product</A> product;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.LatentEnthalpyFlowRate"
>Buildings.Fluid.Sensors.LatentEnthalpyFlowRate</A> senHLat_flow(<font color="blue">redeclare </font><font color="blue">package</font>
      Medium =         Medium, m_flow_nominal=1) <font color="darkgreen">
    &quot;Sensor for latent enthalpy flow rate&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.SensibleEnthalpyFlowRate"
>Buildings.Fluid.Sensors.SensibleEnthalpyFlowRate</A> senHSen_flow(<font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium, m_flow_nominal=1) <font color="darkgreen">
    &quot;Sensor for sensible enthalpy flow rate&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Add"
>Modelica.Blocks.Math.Add</A> add1;
  <A HREF="Buildings_Utilities_Diagnostics.html#Buildings.Utilities.Diagnostics.AssertEquality"
>Buildings.Utilities.Diagnostics.AssertEquality</A> assEqu2;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(ramp.y, sou.m_flow_in);
  <font color="red">connect</font>(sou.ports[1], senH_flow.port_a);
  <font color="red">connect</font>(senH_flow.port_b, senH.port_a);
  <font color="red">connect</font>(senH.port_b, senM_flow.port_a);
  <font color="red">connect</font>(senH_flow.H_flow, assEqu1.u1);
  <font color="red">connect</font>(senH.h_out, product.u1);
  <font color="red">connect</font>(senM_flow.m_flow, product.u2);
  <font color="red">connect</font>(product.y, assEqu1.u2);
  <font color="red">connect</font>(senHLat_flow.H_flow, add1.u1);
  <font color="red">connect</font>(senHSen_flow.H_flow, add1.u2);
  <font color="red">connect</font>(senM_flow.port_b, senHLat_flow.port_a);
  <font color="red">connect</font>(senHLat_flow.port_b, senHSen_flow.port_a);
  <font color="red">connect</font>(senH_flow.H_flow, assEqu2.u1);
  <font color="red">connect</font>(add1.y, assEqu2.u2);
  <font color="red">connect</font>(senHSen_flow.port_b, sin.ports[1]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>MoistAirEnthalpyFlowRate;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE RelativeHumidity<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Sensors.Ef0b7de606ba2a231wRateI.png" ALT="Buildings.Fluid.Sensors.Examples.RelativeHumidity" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Sensors.Examples.RelativeHumidity"></A><A HREF="Buildings_Fluid_Sensors_Examples.html#Buildings.Fluid.Sensors.Examples"
>Buildings.Fluid.Sensors.Examples</A>.RelativeHumidity</H2>
<B>Test model for relative humidity sensor</B><p></P>
<IMG SRC="Buildings.Fluid.Sensors.E0834a268b4cde4abidityD.png" ALT="Buildings.Fluid.Sensors.Examples.RelativeHumidity">
<P></P><H3>Information</H3>
<PRE></pre>
This examples is a unit test for the relative humidity sensor.
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> RelativeHumidity <font color="darkgreen">&quot;Test model for relative humidity sensor&quot;</font>
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;

  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_PerfectGases_MoistAir.html#Buildings.Media.PerfectGases.MoistAir"
>Buildings.Media.PerfectGases.MoistAir</A> <font color="darkgreen">&quot;Medium model&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> sin(             <font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium,
    use_p_in=false,
    T=293.15,
    nPorts=1);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Buildings.Fluid.Sources.MassFlowSource_T</A> massFlowRate(            <font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium, m_flow=1,
    use_T_in=true,
    use_X_in=true,
    nPorts=2,
    use_m_flow_in=true);
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> TDryBul(
    height=10,
    duration=1,
    offset=273.15 + 30) <font color="darkgreen">&quot;Dry bulb temperature&quot;</font>;
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> XHum(
    duration=1,
    height=(0.0133 - 0.0175),
    offset=0.0175) <font color="darkgreen">&quot;Humidity concentration&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> const(k=1);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Feedback"
>Modelica.Blocks.Math.Feedback</A> feedback;
  <font color="blue">inner </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</A> dp(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m_flow_nominal=10,
    dp_nominal=200);
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.RelativeHumidity"
>Buildings.Fluid.Sensors.RelativeHumidity</A> senRelHum(<font color="blue">redeclare </font><font color="blue">package</font> Medium
      = Medium);
    <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> m_flow(
    duration=1,
    height=-2,
    offset=1) <font color="darkgreen">&quot;Mass flow rate&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.RelativeHumidityTwoPort"
>Buildings.Fluid.Sensors.RelativeHumidityTwoPort</A> relHum(<font color="blue">redeclare </font><font color="blue">package</font>
      Medium = Medium, m_flow_nominal=1,
    initType=Modelica.Blocks.Types.Init.InitialState);</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TDryBul.y, massFlowRate.T_in);
  <font color="red">connect</font>(const.y, feedback.u1);
  <font color="red">connect</font>(XHum.y, feedback.u2);
  <font color="red">connect</font>(XHum.y, massFlowRate.X_in[1]);
  <font color="red">connect</font>(feedback.y, massFlowRate.X_in[2]);
  <font color="red">connect</font>(dp.port_a, massFlowRate.ports[1]);
  <font color="red">connect</font>(m_flow.y, massFlowRate.m_flow_in);
  <font color="red">connect</font>(dp.port_b, relHum.port_a);
  <font color="red">connect</font>(relHum.port_b, sin.ports[1]);
  <font color="red">connect</font>(massFlowRate.ports[2], senRelHum.port);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>RelativeHumidity;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  4 11:56:04 2013.
</address></BODY>
</HTML>
