<HTML>
<HEAD>
<TITLE>Buildings.Fluid.Sensors.UsersGuide</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;User&#39;s Guide&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
</HEAD>
<BODY><P></P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE UsersGuide<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.Sensors.UsersGuide"></A><A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors"
>Buildings.Fluid.Sensors</A>.UsersGuide</H2>
<B>User&#39;s Guide</B>
<P></P>
<P></P><H3>Information</H3>
<PRE></pre>
<p>
This package contains models of sensors.
There are models with one and with two fluid ports.
</p>
<h4>Selection and parameterization of sensor models</h4>
<p>
When selecting a sensor model, a distinction needs to be made
whether the measured quantity depends on the direction of the flow or
not, and whether the sensor output signal is the product of the mass flow rate
and a medium property.
</p>
<p>
Output signals that depend on the flow direction and are not multiplied by
the mass flow rate are temperature, relative humidity, 
water vapor concentration <i>X</i>, trace substances <i>C</i> and density. 
For such quantities, sensors with two fluid ports need to be used.
An exception is if the quantity is measured directly in a fluid volume, such as modeled in
models of the package
<A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes"
>
Buildings.Fluid.MixingVolumes</a>.
Therefore, to measure for example the outlet temperature of a heat exchanger, the
configuration on the left in the figure below should be used, and not the configuration on the right.
For an explanation, see
<A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Fluid_Examples_Explanatory.html#Modelica.Fluid.Examples.Explanatory.MeasuringTemperature"
>
Modelica.Fluid.Examples.Explanatory.MeasuringTemperature</a>.
</p>
<p>
<table border="1" cellspacing=0 cellpadding=2>
<tr><th valign="top" align="left">Correct use</th>
    <td valign="top">
    <img src="/home/mwetter/proj/ldrd/bie/modeling/github/lbl-srg/modelica-buildings/Buildings 1.4/Resources/Images/Fluid/Sensors/twoPortHex.png">
    </td>
</tr>
<tr><th valign="top" align="left">Not recommended</th>
    <td valign="top">
    <img src="/home/mwetter/proj/ldrd/bie/modeling/github/lbl-srg/modelica-buildings/Buildings 1.4/Resources/Images/Fluid/Sensors/onePortHex.png">
    </td>
</tr>
<p>
Except for the mass flow rate sensor,
all sensors with two ports can be 
configured as dynamic sensors or as steady-state sensor.
For numerical reasons, if the sensor output signal is <i>not</i> multiplied by the
mass flow rate, then it is strongly suggested to configure these sensors
as a dynamic sensor, which the default setting.
Configuring a sensor as a dynamic sensor is done by setting the time constant to a non-zero
value. Typically, setting <code>tau=10</code> seconds yields good results.
For <code>tau=0</code>, numerical problems may occur if mass flow rates are close to zero.
</p>
<p>
If the sensor output signal is the product of mass flow rate times a measured fluid property, 
such as sensors for volumentric flow rate or enthalpy flow rate,
then the sensor is by default configured as steady-state sensor. These sensors may be configured by the user
as a dynamic sensor by setting <code>tau &gt; 0</code>, but there is typically little benefit as these sensors typically 
do not cause numerical problems.
The reason is that these sensors multiply the quantity that is carried by the flow,
such as specific enthalpy <i>h</i> by the mass flow rate <i>m&#775;</i>
to output the measured signal <i>H&#775;=m&#775; h</i>.
Hence, as the mass flow rate goes to zero, the sensor output
signal also goes to zero, which seems to avoid numerical problems.
</p>
<p>
For static pressure measurements, sensors with one or with two 
ports can be used for all connection topologies.
</p>
<p>
The table below summarizes the recommendations for the use of sensors.
</p>
<p>
<table border="1" cellspacing=0 cellpadding=2>
<tr><th rowspan="2" valign="top">Measured quantity</th>
    <th rowspan="2" valign="top">One port sensor</th>
    <th colspan="2" valign="top">Two port sensor</th>
</tr>
<tr><td valign="top">steady-state (<code>tau=0</code>)</td>
    <td valign="top">dynamic (<code>tau &gt; 0</code>)</td>
</tr>
<tr><td valign="top">temperature<br>
                       relative humidity<br>
                       mass fraction<br>
                       trace substances<br>
                       specific enthalpy</td>
    <td valign="top">use only if connected to a volume</td>
    <td valign="top">avoid</td>
    <td valign="top">recommended</td>
</tr>
<tr><td valign="top">volume flow rate<br>
                       enthalpy flow rate</td>
    <td valign="top">-</td>
    <td valign="top">recommended</td>
    <td valign="top">recommended</td>
</tr>
<tr><td valign="top">pressure</td>
    <td valign="top">recommended</td>
    <td valign="top">recommended</td>
    <td valign="top">recommended</td>
</tr>
</table>
</p>
<h4>Sensor Dynamics</h4>
<p>
If a sensor is configured as a dynamic sensor by setting <code>tau &gt; 0</code>, 
then the measured quantity, say the temperature <i>T</i>, is
computed as
<p align="center" style="font-style:italic;">
  &tau; &nbsp; dT &frasl; dt = |m&#775;| &frasl; m&#775;<sub>0</sub> &nbsp; (&theta;-T),
</p>
where <i>&tau;</i> is a user-defined time constant of the sensor (a suggested value is around 10 seconds,
which is the default setting for the components),
<i>dT &frasl; dt</i> is the time derivative of the sensor output signal,
<i>|m&#775;|</i> is the absolute value of the mass flow rate,
<i>m&#775;<sub>0</sub></i> is the user-specified nominal value of the mass flow rate and
<i>&theta;</i> is the temperature of the medium inside the sensor.
An equivalent physical model of such a sensor would be a perfectly mixed volume
with a sensor that outputs the temperature of this volume. In this situation, the size of the volume would
be <i>V=&tau; &nbsp; m&#775;<sub>0</sub> &frasl; &rho;</i>, where
<i>&rho;</i> is the density of the fluid.
</p>
<h4>Implementation</h4>
<p>
The above equation is implemented in such a way that it is differentiable in the mass flow rate.
</p>
<p>
Note that the implementation of the dynamic sensors does not use the model
<A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes"
>
Buildings.Fluid.MixingVolumes</a>.
The reason is that depending on the selected medium model, the 
mixing volume may introduce states for the pressure, species concentration,
trace substance and enthalpy. Not all states are typically needed to
model the dynamics of a sensor. Moreover, in many building system applications,
the sensor dynamics is not of concern, but is rather used here to avoid numerical
problems that steady-state models of sensors cause when flow rates are 
very close to zero.
</p>
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Info"
>Modelica.Icons.Info</A> (Icon for general information packages).
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  4 11:56:01 2013.
</address></BODY>
</HTML>
