<HTML>
<HEAD>
<TITLE>Buildings.Media.GasesConstantDensity</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Package with models for gases where pressure and temperature are independent of each other&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
</HEAD>
<BODY><P></P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE GasesConstantDensity<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Media.GasesConstantDensity"></A><A HREF="Buildings_Media.html#Buildings.Media"
>Buildings.Media</A>.GasesConstantDensity</H2>
<B>Package with models for gases where pressure and temperature are independent of each other</B>
<P></P>
<P></P><H3>Information</H3>
<PRE></pre>
<p>
Medium models in this package use a constant mass density.
<p>
The use of a constant density avoids having pressure as a state variable in mixing volumes. Hence, fast transients
introduced by a change in pressure are avoided. 
The drawback is that the dimensionality of the coupled
nonlinear equation system is typically larger for flow
networks.
</p>
<p>
Note that models in this package implement the equation for the internal energy as
<p align="center" style="font-style:italic;">
  u = h - p &frasl; &rho;<sub>stp</sub>,
</p>
where 
<i>u</i> is the internal energy per unit mass,
<i>h</i> is the enthalpy per unit mass,
<i>p</i> is the static pressure and
<i>&rho;<sub>stp</sub></i> is the mass density at standard pressure and temperature.
The reason for this implementation is that in general,
<p align="center" style="font-style:italic;">
  h = u + p v,
</p>
from which follows that
<p align="center" style="font-style:italic;">
  u = h - p v = h - p &frasl; &rho; = h - p &frasl; &rho;<sub>std</sub>,
</p>
because <i>&rho; = &rho;<sub>std</sub></i> in this medium model.
</p>
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons_MaterialPropertiesPackage.html#Modelica.Icons.MaterialPropertiesPackage"
>Modelica.Icons.MaterialPropertiesPackage</A> (Icon for package containing property classes).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Media.GasesCons46d32fa64af6b93bstAirS.png" ALT="Buildings.Media.GasesConstantDensity.MoistAir" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Media_GasesConstantDensity_MoistAir.html#Buildings.Media.GasesConstantDensity.MoistAir"
>MoistAir</A>
</TD><TD>Package with moist air model with constant density</TD></TR>
<TR><TD><IMG SRC="Buildings.Media.GasesCons46d32fa64af6b93bstAirS.png" ALT="Buildings.Media.GasesConstantDensity.MoistAirUnsaturated" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Media_GasesConstantDensity_MoistAirUnsaturated.html#Buildings.Media.GasesConstantDensity.MoistAirUnsaturated"
>MoistAirUnsaturated</A>
</TD><TD>Package with moist air model that decouples pressure and temperature and that has no liquid water</TD></TR>
<TR><TD><IMG SRC="Buildings.Media.GasesCons46d32fa64af6b93bstAirS.png" ALT="Buildings.Media.GasesConstantDensity.SimpleAir" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Media_GasesConstantDensity_SimpleAir.html#Buildings.Media.GasesConstantDensity.SimpleAir"
>SimpleAir</A>
</TD><TD>Package with dry air model that decouples pressure and temperature</TD></TR>
<TR><TD><IMG SRC="Buildings.Media.GasesCons9ffa127d9b140cffmplesS.png" ALT="Buildings.Media.GasesConstantDensity.Examples" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Media_GasesConstantDensity_Examples.html#Buildings.Media.GasesConstantDensity.Examples"
>Examples</A>
</TD><TD>Collection of models that illustrate model use and test models</TD></TR>
</TABLE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  4 11:56:51 2013.
</address></BODY>
</HTML>
