<HTML>
<HEAD>
<TITLE>Buildings.Rooms.Constructions.Examples</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
</HEAD>
<BODY><P></P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Examples<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Rooms.Constructions.Examples"></A><A HREF="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions"
>Buildings.Rooms.Constructions</A>.Examples</H2>
<B>Collection of models that illustrate model use and test models</B>
<P></P>
<P></P><H3>Information</H3>
<PRE></pre>
<p>
This package contains examples for the use of models that can be found in
<A HREF="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions"
>
Buildings.Rooms.Constructions</a>.
</p>
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</A> (Icon for packages containing runnable examples).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Rooms.Construct4ce0e1c6b7f1595bindowS.png" ALT="Buildings.Rooms.Constructions.Examples.ExteriorWallWithWindow" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Rooms_Constructions_Examples.html#Buildings.Rooms.Constructions.Examples.ExteriorWallWithWindow"
>ExteriorWallWithWindow</A>
</TD><TD>Test model for an exterior wall with a window</TD></TR>
<TR><TD><IMG SRC="Buildings.Rooms.Construct4ce0e1c6b7f1595bindowS.png" ALT="Buildings.Rooms.Constructions.Examples.ExteriorWallTwoWindows" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Rooms_Constructions_Examples.html#Buildings.Rooms.Constructions.Examples.ExteriorWallTwoWindows"
>ExteriorWallTwoWindows</A>
</TD><TD>Test model for an exterior wall with two windows, one having a shade, the other not</TD></TR>
<TR><TD><IMG SRC="Buildings.Rooms.Construct4ce0e1c6b7f1595bindowS.png" ALT="Buildings.Rooms.Constructions.Examples.ExteriorWall" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Rooms_Constructions_Examples.html#Buildings.Rooms.Constructions.Examples.ExteriorWall"
>ExteriorWall</A>
</TD><TD>Test model for an exterior wall without a window</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ExteriorWallWithWindow<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Rooms.Construct4ce0e1c6b7f1595bindowI.png" ALT="Buildings.Rooms.Constructions.Examples.ExteriorWallWithWindow" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Rooms.Constructions.Examples.ExteriorWallWithWindow"></A><A HREF="Buildings_Rooms_Constructions_Examples.html#Buildings.Rooms.Constructions.Examples"
>Buildings.Rooms.Constructions.Examples</A>.ExteriorWallWithWindow</H2>
<B>Test model for an exterior wall with a window</B><p></P>
<IMG SRC="Buildings.Rooms.Construct4ce0e1c6b7f1595bindowD.png" ALT="Buildings.Rooms.Constructions.Examples.ExteriorWallWithWindow">
<P></P><H3>Information</H3>
<PRE></pre>
<p>
This model tests the exterior constructions with windows.
</p>
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>A</TD><TD>3*10</TD><TD>Heat transfer area of wall and window [m2]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>hWin</TD><TD>2</TD><TD>Window height [m]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>wWin</TD><TD>3</TD><TD>Window width [m]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>AWin</TD><TD>hWin*wWin</TD><TD>Heat transfer area of frame and window [m2]</TD></TR>
<TR><TD>Real</TD><TD>fFra</TD><TD>0.1</TD><TD>Fraction of window frame divided by total window area</TD></TR>
<TR><TD>Boolean</TD><TD>linearizeRadiation</TD><TD>false</TD><TD>Set to true to linearize emissive power</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>ParameterConstructionWithWindow</A></TD><TD>conPar</TD><TD>&nbsp;</TD><TD>Data for construction with window</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ExteriorWallWithWindow <font color="darkgreen">
  &quot;Test model for an exterior wall with a window&quot;</font>
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</A> A=3*10 <font color="darkgreen">
    &quot;Heat transfer area of wall and window&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</A> hWin = 2 <font color="darkgreen">&quot;Window height&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</A> wWin = 3 <font color="darkgreen">&quot;Window width&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</A> AWin=hWin*wWin <font color="darkgreen">
    &quot;Heat transfer area of frame and window&quot;</font>;
  <font color="blue">parameter </font>Real fFra=0.1 <font color="darkgreen">
    &quot;Fraction of window frame divided by total window area&quot;</font>;
  <font color="blue">parameter </font>Boolean linearizeRadiation = false <font color="darkgreen">
    &quot;Set to true to linearize emissive power&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear</A> glaSys(
    UFra=2,
    shade=<font color="red">Buildings.HeatTransfer.Data.Shades.Gray</font>(),
    haveExteriorShade=false,
    haveInteriorShade=false) <font color="darkgreen">&quot;Record for glazing system&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions.ConstructionWithWindow"
>ConstructionWithWindow</A> conExt[1](
    layers={conPar.layers},
    glaSys={conPar.glaSys},
    linearizeRadiation = {linearizeRadiation},
    A={conPar.A},
    AWin={conPar.hWin * conPar.wWin},
    fFra={conPar.fFra},
    til={conPar.til}) <font color="darkgreen">&quot;Construction of an exterior wall with a window&quot;</font>;
  <A HREF="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ExteriorBoundaryConditionsWithWindow"
>Buildings.Rooms.BaseClasses.ExteriorBoundaryConditionsWithWindow</A>
    bouConExt(
    nCon=1,
    linearizeRadiation = linearizeRadiation,
    conMod=Buildings.HeatTransfer.Types.InteriorConvection.Fixed,
    lat=0.73268921998722,
    conPar={conPar}) <font color="darkgreen">
    &quot;Exterior boundary conditions for constructions with a window&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</A> prescribedTemperature;
  <A HREF="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</A> con[1](
      <font color="blue">each </font>A=A .- AWin,
      til={Buildings.HeatTransfer.Types.Tilt.Wall}) <font color="darkgreen">&quot;Model for heat convection&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalCollector"
>Modelica.Thermal.HeatTransfer.Components.ThermalCollector</A> theCol(m=1) <font color="darkgreen">
    &quot;Thermal collector to link a vector of models to a single model&quot;</font>;
  <A HREF="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.ReaderTMY3"
>BoundaryConditions.WeatherData.ReaderTMY3</A> weaDat(filNam=
        &quot;Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos&quot;);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TRoo(k=273.15 + 20) <font color="darkgreen">&quot;Room air temperature&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200"
>HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200</A> extConMat <font color="darkgreen">
    &quot;Record for material layers&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Windows.html#Buildings.HeatTransfer.Windows.InteriorHeatTransfer"
>HeatTransfer.Windows.InteriorHeatTransfer</A> intCon[1](
    <font color="blue">each </font>A=AWin,
    <font color="blue">each </font>fFra=fFra,
    absIRSha_air={glaSys.shade.absIR_a},
    absIRSha_glass={glaSys.shade.absIR_b},
    tauIRSha_air={glaSys.shade.tauIR_a},
    tauIRSha_glass={glaSys.shade.tauIR_b},
    haveExteriorShade={glaSys.haveExteriorShade},
    haveInteriorShade={glaSys.haveInteriorShade},
    <font color="blue">each </font>linearizeRadiation = linearizeRadiation) <font color="darkgreen">
    &quot;Model for interior convection&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> uSha(k=0) <font color="darkgreen">&quot;Shading control signal&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalCollector"
>Modelica.Thermal.HeatTransfer.Components.ThermalCollector</A> theCol1(m=1) <font color="darkgreen">
    &quot;Thermal collector to link a vector of models to a single model&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.IndoorRadiosity"
>HeatTransfer.Radiosity.IndoorRadiosity</A> indRad(A=AWin, linearize = linearizeRadiation) <font color="darkgreen">
    &quot;Model for indoor radiosity&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalCollector"
>Modelica.Thermal.HeatTransfer.Components.ThermalCollector</A> theCol2(m=1) <font color="darkgreen">
    &quot;Thermal collector to link a vector of models to a single model&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> QAbs[1,glaSys.nLay](<font color="blue">each </font>k=0) <font color="darkgreen">
    &quot;Solar radiation absorbed by glass&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> QAbsSha(<font color="blue">each </font>k=0) <font color="darkgreen">
    &quot;Solar radiation absorbed by interior shade&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> QTra(<font color="blue">each </font>k=0) <font color="darkgreen">
    &quot;Solar radiation absorbed by exterior shade&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</A> con1[
                              1](<font color="blue">each </font>A=A .- AWin, til={Buildings.HeatTransfer.Types.Tilt.Wall}) <font color="darkgreen">
    &quot;Model for heat convection&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalCollector"
>Modelica.Thermal.HeatTransfer.Components.ThermalCollector</A> theCol3(m=1) <font color="darkgreen">
    &quot;Thermal collector to link a vector of models to a single model&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow</A> conPar(
    til=Buildings.HeatTransfer.Types.Tilt.Wall,
    azi=0,
    layers=extConMat,
    glaSys=glaSys,
    A=A,
    hWin=hWin,
    wWin=wWin) <font color="darkgreen">&quot;Data for construction with window&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(prescribedTemperature.port, theCol.port_b);
  <font color="red">connect</font>(theCol.port_a, con.fluid);
  <font color="red">connect</font>(weaDat.weaBus, bouConExt.weaBus);
  <font color="red">connect</font>(TRoo.y, prescribedTemperature.T);
  <font color="red">connect</font>(theCol1.port_b, prescribedTemperature.port);
  <font color="red">connect</font>(intCon[1].uSha, uSha.y);
  <font color="red">connect</font>(theCol1.port_a, intCon.air);
  <font color="red">connect</font>(indRad.JOut, intCon[1].JInRoo);
  <font color="red">connect</font>(indRad.JIn, intCon[1].JOutRoo);
  <font color="red">connect</font>(indRad.heatPort, prescribedTemperature.port);
  <font color="red">connect</font>(intCon.frame, theCol2.port_a);
  <font color="red">connect</font>(theCol2.port_b, indRad.heatPort);
  <font color="red">connect</font>(uSha.y, bouConExt.uSha[1]);
  <font color="red">connect</font>(uSha.y, conExt[1].uSha);
  <font color="red">connect</font>(QAbs.y, conExt.QAbsUns_flow);
  <font color="red">connect</font>(QAbs.y, conExt.QAbsSha_flow);
  <font color="red">connect</font>(QAbsSha.y, intCon[1].QAbs_flow);
  <font color="red">connect</font>(QTra.y, bouConExt.QAbsSolSha_flow[1]);
  <font color="red">connect</font>(conExt.opa_b, con.solid);
  <font color="red">connect</font>(intCon.JOutUns, conExt.JInUns_b);
  <font color="red">connect</font>(intCon.JInUns, conExt.JOutUns_b);
  <font color="red">connect</font>(intCon.glaUns, conExt.glaUns_b);
  <font color="red">connect</font>(intCon.glaSha, conExt.glaSha_b);
  <font color="red">connect</font>(intCon.JOutSha, conExt.JInSha_b);
  <font color="red">connect</font>(intCon.JInSha, conExt.JOutSha_b);
  <font color="red">connect</font>(conExt.opa_a, bouConExt.opa_a);</textblock>

<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(conExt.JInUns_a, bouConExt.JOutUns);
  <font color="red">connect</font>(conExt.JOutUns_a, bouConExt.JInUns);
  <font color="red">connect</font>(conExt.glaUns_a, bouConExt.glaUns);
  <font color="red">connect</font>(conExt.glaSha_a, bouConExt.glaSha);
  <font color="red">connect</font>(conExt.JInSha_a, bouConExt.JOutSha);
  <font color="red">connect</font>(conExt.JOutSha_a, bouConExt.JInSha);
  <font color="red">connect</font>(conExt.fra_a, bouConExt.fra);
  <font color="red">connect</font>(con1.solid, conExt.fra_b);
  <font color="red">connect</font>(con1.fluid, theCol3.port_a);
  <font color="red">connect</font>(theCol3.port_b, prescribedTemperature.port);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ExteriorWallWithWindow;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ExteriorWallTwoWindows<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Rooms.Construct4ce0e1c6b7f1595bindowI.png" ALT="Buildings.Rooms.Constructions.Examples.ExteriorWallTwoWindows" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Rooms.Constructions.Examples.ExteriorWallTwoWindows"></A><A HREF="Buildings_Rooms_Constructions_Examples.html#Buildings.Rooms.Constructions.Examples"
>Buildings.Rooms.Constructions.Examples</A>.ExteriorWallTwoWindows</H2>
<B>Test model for an exterior wall with two windows, one having a shade, the other not</B><p></P>
<IMG SRC="Buildings.Rooms.Constructe1336ddf0b840888ndowsD.png" ALT="Buildings.Rooms.Constructions.Examples.ExteriorWallTwoWindows">
<P></P><H3>Information</H3>
<PRE></pre>
<p>
This model tests the exterior construction with two windows.
</p>
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Integer</TD><TD>nCon</TD><TD>2</TD><TD>Number of constructions</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>A[:]</TD><TD>{3*10,3*10}</TD><TD>Heat transfer area of wall and window [m2]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>hWin[:]</TD><TD>{2,1}</TD><TD>Window height [m]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Length</A></TD><TD>wWin[:]</TD><TD>{3,3}</TD><TD>Window width [m]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>AWin[:]</TD><TD>hWin .* wWin</TD><TD>Heat transfer area of frame and window [m2]</TD></TR>
<TR><TD>Real</TD><TD>fFra[:]</TD><TD>{0.1,0.1}</TD><TD>Fraction of window frame divided by total window area</TD></TR>
<TR><TD>Boolean</TD><TD>linearizeRadiation</TD><TD>false</TD><TD>Set to true to linearize emissive power</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>DoubleClearAir13Clear</A></TD><TD>glaSys1</TD><TD>&nbsp;</TD><TD>Record for glazing system</TD></TR>
<TR><TD><A HREF="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>DoubleClearAir13Clear</A></TD><TD>glaSys2</TD><TD>&nbsp;</TD><TD>Record for glazing system</TD></TR>
<TR><TD><A HREF="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>ParameterConstructionWithWindow</A></TD><TD>conPar[nCon]</TD><TD>&nbsp;</TD><TD>Construction parameters</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ExteriorWallTwoWindows <font color="darkgreen">
  &quot;Test model for an exterior wall with two windows, one having a shade, the other not&quot;</font>
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">parameter </font>Integer nCon = 2 <font color="darkgreen">&quot;Number of constructions&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</A> A[:]={3*10, 3*10} <font color="darkgreen">
    &quot;Heat transfer area of wall and window&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</A> hWin[:] = {2, 1} <font color="darkgreen">&quot;Window height&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Length"
>Modelica.SIunits.Length</A> wWin[:] = {3, 3} <font color="darkgreen">&quot;Window width&quot;</font>;
  <font color="blue">parameter </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</A> AWin[:]= hWin .* wWin <font color="darkgreen">
    &quot;Heat transfer area of frame and window&quot;</font>;
  <font color="blue">parameter </font>Real fFra[:]={0.1, 0.1} <font color="darkgreen">
    &quot;Fraction of window frame divided by total window area&quot;</font>;

  <font color="blue">parameter </font>Boolean linearizeRadiation = false <font color="darkgreen">
    &quot;Set to true to linearize emissive power&quot;</font>;
<textblock type="annotcomp" expanded="false">  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear</A> glaSys1(
    UFra=2,
    shade=<font color="red">Buildings.HeatTransfer.Data.Shades.Gray</font>(),
    haveInteriorShade=false,
    haveExteriorShade=false) <font color="darkgreen">&quot;Record for glazing system&quot;</font>;
  <font color="blue">parameter </font><A HREF="Buildings_HeatTransfer_Data_GlazingSystems.html#Buildings.HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear"
>HeatTransfer.Data.GlazingSystems.DoubleClearAir13Clear</A> glaSys2(
    UFra=2,
    shade=<font color="red">Buildings.HeatTransfer.Data.Shades.Gray</font>(),
    haveInteriorShade=false,
    haveExteriorShade=false) <font color="darkgreen">&quot;Record for glazing system&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false">  <font color="blue">parameter </font><A HREF="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow"
>Buildings.Rooms.BaseClasses.ParameterConstructionWithWindow</A> conPar[nCon](
    <font color="blue">redeclare </font><A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200"
>Buildings.HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200</A>
      layers,
    <font color="blue">each </font>til=Buildings.HeatTransfer.Types.Tilt.Wall,
    <font color="blue">each </font>azi=0.017453292519943,
    A=A,
    hWin=hWin,
    wWin=wWin,
    glaSys = {glaSys1, glaSys2}) <font color="darkgreen">&quot;Construction parameters&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions.ConstructionWithWindow"
>ConstructionWithWindow</A> conExt[nCon](
    layers=conPar[:].layers,
    glaSys=conPar[:].glaSys,
    linearizeRadiation = {linearizeRadiation, linearizeRadiation},
    A=conPar[:].A,
    AWin=conPar[:].hWin .* conPar[:].wWin,
    fFra=conPar[:].fFra,
    til=conPar[:].til) <font color="darkgreen">&quot;Construction of an exterior wall with a window&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ExteriorBoundaryConditionsWithWindow"
>Buildings.Rooms.BaseClasses.ExteriorBoundaryConditionsWithWindow</A>
    bouConExt(
    nCon=2,
    linearizeRadiation = false,
    conMod=Buildings.HeatTransfer.Types.InteriorConvection.Fixed,
    lat=0.73268921998722,
    conPar=conPar) <font color="darkgreen">
    &quot;Exterior boundary conditions for constructions with a window&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</A> prescribedTemperature;
  <A HREF="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</A> con[nCon](A=A - AWin,
    til={Buildings.HeatTransfer.Types.Tilt.Wall,
         Buildings.HeatTransfer.Types.Tilt.Wall}) <font color="darkgreen">&quot;Model for heat convection&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalCollector"
>Modelica.Thermal.HeatTransfer.Components.ThermalCollector</A> theCol(m=2) <font color="darkgreen">
    &quot;Thermal collector to link a vector of models to a single model&quot;</font>;
  <A HREF="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.ReaderTMY3"
>BoundaryConditions.WeatherData.ReaderTMY3</A> weaDat(filNam=
        &quot;Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos&quot;);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TRoo(k=273.15 + 20) <font color="darkgreen">&quot;Room air temperature&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200"
>HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200</A> extConMat <font color="darkgreen">
    &quot;Record for material layers&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Windows.html#Buildings.HeatTransfer.Windows.InteriorHeatTransfer"
>HeatTransfer.Windows.InteriorHeatTransfer</A> intCon[nCon](
    A=AWin,
    fFra=fFra,
    absIRSha_air={glaSys1.shade.absIR_a, glaSys2.shade.absIR_a},
    absIRSha_glass={glaSys1.shade.absIR_b, glaSys2.shade.absIR_b},
    tauIRSha_air={glaSys1.shade.tauIR_a, glaSys2.shade.tauIR_a},
    tauIRSha_glass={glaSys1.shade.tauIR_b, glaSys2.shade.tauIR_b},
    haveExteriorShade={glaSys1.haveExteriorShade, glaSys2.haveExteriorShade},
    haveInteriorShade={glaSys1.haveInteriorShade, glaSys2.haveInteriorShade},
    <font color="blue">each </font>linearizeRadiation = linearizeRadiation) <font color="darkgreen">
    &quot;Model for interior convection&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> uSha(k=0) <font color="darkgreen">&quot;Shading control signal&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalCollector"
>Modelica.Thermal.HeatTransfer.Components.ThermalCollector</A> theCol1(m=2) <font color="darkgreen">
    &quot;Thermal collector to link a vector of models to a single model&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Radiosity.html#Buildings.HeatTransfer.Radiosity.IndoorRadiosity"
>HeatTransfer.Radiosity.IndoorRadiosity</A> indRad[nCon](<font color="blue">each </font>linearize = linearizeRadiation,
    A=AWin) <font color="darkgreen">&quot;Model for indoor radiosity&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalCollector"
>Modelica.Thermal.HeatTransfer.Components.ThermalCollector</A> theCol2(
                                                                   m=2) <font color="darkgreen">
    &quot;Thermal collector to link a vector of models to a single model&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Routing.html#Modelica.Blocks.Routing.Replicator"
>Modelica.Blocks.Routing.Replicator</A> replicator(nout=nCon);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalCollector"
>Modelica.Thermal.HeatTransfer.Components.ThermalCollector</A> theCol3(
                                                                   m=2) <font color="darkgreen">
    &quot;Thermal collector to link a vector of models to a single model&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> QAbsSha[nCon](<font color="blue">each </font>k=0) <font color="darkgreen">
    &quot;Solar radiation absorbed by interior shade&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> QAbs[nCon,glaSys1.nLay](<font color="blue">each </font>k=0) <font color="darkgreen">
    &quot;Solar radiation absorbed by glass&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> QTra[nCon](<font color="blue">each </font>k=0) <font color="darkgreen">
    &quot;Solar radiation absorbed by exterior shade&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</A> con1[nCon](A=A - AWin,
     <font color="blue">each </font>til=Buildings.HeatTransfer.Types.Tilt.Wall) <font color="darkgreen">
    &quot;Model for heat convection&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalCollector"
>Modelica.Thermal.HeatTransfer.Components.ThermalCollector</A> theCol4(
                                                                   m=nCon) <font color="darkgreen">
    &quot;Thermal collector to link a vector of models to a single model&quot;</font>;</textblock>

<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(prescribedTemperature.port, theCol.port_b);
  <font color="red">connect</font>(theCol.port_a, con.fluid);
  <font color="red">connect</font>(weaDat.weaBus, bouConExt.weaBus);
  <font color="red">connect</font>(TRoo.y, prescribedTemperature.T);
  <font color="red">connect</font>(theCol1.port_b, prescribedTemperature.port);
  <font color="red">connect</font>(theCol1.port_a, intCon.air);</textblock>

<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(intCon.frame, theCol2.port_a);</textblock>

<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(uSha.y, replicator.u);
  <font color="red">connect</font>(replicator.y, intCon.uSha);
  <font color="red">connect</font>(indRad.JOut, intCon.JInRoo);
  <font color="red">connect</font>(indRad.JIn, intCon.JOutRoo);
  <font color="red">connect</font>(theCol3.port_a, indRad.heatPort);
  <font color="red">connect</font>(theCol2.port_b, prescribedTemperature.port);
  <font color="red">connect</font>(theCol3.port_b, prescribedTemperature.port);
  <font color="red">connect</font>(bouConExt.uSha, replicator.y);
  <font color="red">connect</font>(QAbs.y, conExt.QAbsUns_flow);
  <font color="red">connect</font>(QAbs.y, conExt.QAbsSha_flow);
  <font color="red">connect</font>(QAbsSha.y, intCon.QAbs_flow);
  <font color="red">connect</font>(QTra.y, bouConExt.QAbsSolSha_flow);
  <font color="red">connect</font>(con.solid, conExt.opa_b);
  <font color="red">connect</font>(conExt.JOutUns_b, intCon.JInUns);
  <font color="red">connect</font>(intCon.JOutUns, conExt.JInUns_b);
  <font color="red">connect</font>(conExt.glaUns_b, intCon.glaUns);
  <font color="red">connect</font>(conExt.glaSha_b, intCon.glaSha);
  <font color="red">connect</font>(conExt.JOutSha_b, intCon.JInSha);
  <font color="red">connect</font>(intCon.JOutSha, conExt.JInSha_b);
  <font color="red">connect</font>(replicator.y, conExt.uSha);
  <font color="red">connect</font>(conExt.opa_a, bouConExt.opa_a);</textblock>

<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(bouConExt.JOutUns, conExt.JInUns_a);
  <font color="red">connect</font>(conExt.JOutUns_a, bouConExt.JInUns);
  <font color="red">connect</font>(bouConExt.glaUns, conExt.glaUns_a);
  <font color="red">connect</font>(bouConExt.glaSha, conExt.glaSha_a);
  <font color="red">connect</font>(bouConExt.JOutSha, conExt.JInSha_a);
  <font color="red">connect</font>(conExt.JOutSha_a, bouConExt.JInSha);
  <font color="red">connect</font>(bouConExt.fra, conExt.fra_a);
  <font color="red">connect</font>(con1.solid, conExt.fra_b);
  <font color="red">connect</font>(con1.fluid,theCol4. port_a);
  <font color="red">connect</font>(theCol4.port_b, prescribedTemperature.port);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ExteriorWallTwoWindows;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ExteriorWall<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Rooms.Construct4ce0e1c6b7f1595bindowI.png" ALT="Buildings.Rooms.Constructions.Examples.ExteriorWall" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Rooms.Constructions.Examples.ExteriorWall"></A><A HREF="Buildings_Rooms_Constructions_Examples.html#Buildings.Rooms.Constructions.Examples"
>Buildings.Rooms.Constructions.Examples</A>.ExteriorWall</H2>
<B>Test model for an exterior wall without a window</B><p></P>
<IMG SRC="Buildings.Rooms.Constructb23958a4539d87d0rWallD.png" ALT="Buildings.Rooms.Constructions.Examples.ExteriorWall">
<P></P><H3>Information</H3>
<PRE></pre>
<p>
This model tests the exterior construction without windows.
</p>
<pre></PRE><P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ExteriorWall <font color="darkgreen">&quot;Test model for an exterior wall without a window&quot;</font>
  <font color="blue">import </font><A HREF="Buildings.html#Buildings"
>Buildings</A>;
  <font color="blue">extends </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Rooms_Constructions.html#Buildings.Rooms.Constructions.Construction"
>Buildings.Rooms.Constructions.Construction</A> conExt[1](
    A=conPar[:].A,
    layers=conPar[:].layers,
    til={Buildings.HeatTransfer.Types.Tilt.Wall}) <font color="darkgreen">
    &quot;Construction of an exterior wall without a window&quot;</font>;
  <A HREF="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ExteriorBoundaryConditions"
>Buildings.Rooms.BaseClasses.ExteriorBoundaryConditions</A> bouConExt(
    nCon=1,
    linearizeRadiation = false,
    conMod=Buildings.HeatTransfer.Types.InteriorConvection.Temperature,
    lat=0.73268921998722,
    conPar=conPar) <font color="darkgreen">
    &quot;Exterior boundary conditions for constructions without a window&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedTemperature"
>Buildings.HeatTransfer.Sources.PrescribedTemperature</A> prescribedTemperature;
  <A HREF="Buildings_HeatTransfer_Convection.html#Buildings.HeatTransfer.Convection.Interior"
>Buildings.HeatTransfer.Convection.Interior</A> con[
                              1](A={3*10}, til={Buildings.HeatTransfer.Types.Tilt.Wall}) <font color="darkgreen">
    &quot;Model for heat convection&quot;</font>;
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.ThermalCollector"
>Modelica.Thermal.HeatTransfer.Components.ThermalCollector</A> theCol(m=1) <font color="darkgreen">
    &quot;Thermal collector to link a vector of models to a single model&quot;</font>;
  <A HREF="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.ReaderTMY3"
>BoundaryConditions.WeatherData.ReaderTMY3</A> weaDat(filNam=
        &quot;Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos&quot;);
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TRoo(k=273.15 + 20) <font color="darkgreen">&quot;Room air temperature&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Data_OpaqueConstructions.html#Buildings.HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200"
>HeatTransfer.Data.OpaqueConstructions.Insulation100Concrete200</A> extConMat <font color="darkgreen">
    &quot;Record for material layers&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Rooms_BaseClasses.html#Buildings.Rooms.BaseClasses.ParameterConstruction"
>Buildings.Rooms.BaseClasses.ParameterConstruction</A> conPar[1](
    <font color="blue">each </font>til=Buildings.HeatTransfer.Types.Tilt.Wall,
    <font color="blue">each </font>azi=0,
    <font color="blue">each </font>A=3*10,
    layers={extConMat}) <font color="darkgreen">&quot;Data for construction&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(prescribedTemperature.port, theCol.port_b);
  <font color="red">connect</font>(theCol.port_a, con.fluid);
  <font color="red">connect</font>(weaDat.weaBus, bouConExt.weaBus);
  <font color="red">connect</font>(TRoo.y, prescribedTemperature.T);
  <font color="red">connect</font>(con.solid, conExt.opa_b);
  <font color="red">connect</font>(bouConExt.opa_a, conExt.opa_a);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ExteriorWall;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  4 11:57:10 2013.
</address></BODY>
</HTML>
