<HTML>
<HEAD>
<TITLE>Buildings.Utilities.Psychrometrics.Functions.BaseClasses</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Package with base classes for Buildings.Utilities.Psychrometrics.Functions&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<BODY><P></P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE BaseClasses<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Utilities.Psychrometrics.Functions.BaseClasses"></A><A HREF="Buildings_Utilities_Psychrometrics_Functions.html#Buildings.Utilities.Psychrometrics.Functions"
>Buildings.Utilities.Psychrometrics.Functions</A>.BaseClasses</H2>
<B>Package with base classes for Buildings.Utilities.Psychrometrics.Functions</B>
<P></P>
<P></P><H3>Information</H3>

<p>
This package contains base classes that are used to construct the models in
<A HREF="Buildings_Utilities_Psychrometrics_Functions.html#Buildings.Utilities.Psychrometrics.Functions"
>Buildings.Utilities.Psychrometrics.Functions</a>.
</p>
<P></P>
Extends from <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_Icons_BasesPackage.html#Modelica.Icons.BasesPackage"
>Modelica.Icons.BasesPackage</A> (Icon for packages containing base classes).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Utilities.Psych98c2ef71918ed8c2mplesS.png" ALT="Buildings.Utilities.Psychrometrics.Functions.BaseClasses.Examples" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Utilities_Psychrometrics_Functions_BaseClasses_Examples.html#Buildings.Utilities.Psychrometrics.Functions.BaseClasses.Examples"
>Examples</A>
</TD><TD>Collection of models that illustrate model use and test models</TD></TR>
<TR><TD><IMG SRC="Buildings.Utilities.Psych62d726f6f4ae32a6_pW_XS.png" ALT="Buildings.Utilities.Psychrometrics.Functions.BaseClasses.der_pW_X" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Utilities_Psychrometrics_Functions_BaseClasses.html#Buildings.Utilities.Psychrometrics.Functions.BaseClasses.der_pW_X"
>der_pW_X</A>
</TD><TD>Derivative of function pW_X</TD></TR>
<TR><TD><IMG SRC="Buildings.Utilities.Psych62d726f6f4ae32a6_pW_XS.png" ALT="Buildings.Utilities.Psychrometrics.Functions.BaseClasses.der_pW_TDewPoi" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Utilities_Psychrometrics_Functions_BaseClasses.html#Buildings.Utilities.Psychrometrics.Functions.BaseClasses.der_pW_TDewPoi"
>der_pW_TDewPoi</A>
</TD><TD>Derivative of function pW_TDewPoi</TD></TR>
<TR><TD><IMG SRC="Buildings.Utilities.Psych62d726f6f4ae32a6_pW_XS.png" ALT="Buildings.Utilities.Psychrometrics.Functions.BaseClasses.der_pW_TDewPoi_amb" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Utilities_Psychrometrics_Functions_BaseClasses.html#Buildings.Utilities.Psychrometrics.Functions.BaseClasses.der_pW_TDewPoi_amb"
>der_pW_TDewPoi_amb</A>
</TD><TD>Derivative of function pW_TDewPoi_amb</TD></TR>
<TR><TD><IMG SRC="Buildings.Utilities.Psych62d726f6f4ae32a6_pW_XS.png" ALT="Buildings.Utilities.Psychrometrics.Functions.BaseClasses.der_TDewPoi_pW_amb" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Utilities_Psychrometrics_Functions_BaseClasses.html#Buildings.Utilities.Psychrometrics.Functions.BaseClasses.der_TDewPoi_pW_amb"
>der_TDewPoi_pW_amb</A>
</TD><TD>Derivative of function TDewPoi_pW_amb</TD></TR>
<TR><TD><IMG SRC="Buildings.Utilities.Psych62d726f6f4ae32a6_pW_XS.png" ALT="Buildings.Utilities.Psychrometrics.Functions.BaseClasses.pW_TDewPoi_amb" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Utilities_Psychrometrics_Functions_BaseClasses.html#Buildings.Utilities.Psychrometrics.Functions.BaseClasses.pW_TDewPoi_amb"
>pW_TDewPoi_amb</A>
</TD><TD>Partial function to compute the water vapor partial pressure for a given dew point temperature of moist air and its inverse</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE der_pW_X<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Utilities.Psychrometrics.Functions.BaseClasses.der_pW_X"></A><A HREF="Buildings_Utilities_Psychrometrics_Functions_BaseClasses.html#Buildings.Utilities.Psychrometrics.Functions.BaseClasses"
>Buildings.Utilities.Psychrometrics.Functions.BaseClasses</A>.der_pW_X</H2>
<B>Derivative of function pW_X</B><p></P>
<P></P><H3>Information</H3>

<p>
Derivative of function 
<A HREF="Buildings_Utilities_Psychrometrics_Functions.html#Buildings.Utilities.Psychrometrics.Functions.pW_X"
>
Buildings.Utilities.Psychrometrics.Functions.pW_X</a>.
</p>
<P></P>

<P><H3>Inputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>MassFraction</A></TD><TD>X_w</TD><TD>&nbsp;</TD><TD>Species concentration at dry bulb temperature [1]</TD></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>p</TD><TD>101325</TD><TD>Total pressure [Pa]</TD></TR>
<TR><TD>Real</TD><TD>dX_w</TD><TD>&nbsp;</TD><TD>Differential of species concentration at dry bulb temperature</TD></TR>
<TR><TD>Real</TD><TD>dp</TD><TD>&nbsp;</TD><TD>Differential of total pressure</TD></TR>
</TABLE>
<P><H3>Outputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>dp_w</TD><TD>Differential of water vapor pressure</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">function</font> der_pW_X <font color="darkgreen">&quot;Derivative of function pW_X&quot;</font>

  <font color="blue">input </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>Modelica.SIunits.MassFraction</A> X_w(
    min=0,
    max=1,
    nominal=0.01) <font color="darkgreen">&quot;Species concentration at dry bulb temperature&quot;</font>;
  <font color="blue">input </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Modelica.SIunits.Pressure</A> p=101325 <font color="darkgreen">&quot;Total pressure&quot;</font>;

  <font color="blue">input </font>Real dX_w <font color="darkgreen">
    &quot;Differential of species concentration at dry bulb temperature&quot;</font>;
  <font color="blue">input </font>Real dp <font color="darkgreen">&quot;Differential of total pressure&quot;</font>;

  <font color="blue">output </font>Real dp_w <font color="darkgreen">&quot;Differential of water vapor pressure&quot;</font>;

<font color="blue">protected </font>
  <A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFraction"
>Modelica.SIunits.MassFraction</A> x_w(nominal=0.01) <font color="darkgreen">
    &quot;Water mass fraction per mass of dry air&quot;</font>;
  Real dX_w_dX <font color="darkgreen">&quot;Differential d (x_w) / d X_w&quot;</font>;
<font color="blue">algorithm </font>
  x_w := X_w/(1 - X_w);
  dX_w_dX := 1/(1-X_w)^2;
  dp_w := p * 0.62198 / (0.62198 + x_w)^2 * dX_w_dX * dX_w + x_w/(0.62198 + x_w) * dp;

<textblock type="annotcomp" expanded="false"><font color="blue">end </font>der_pW_X;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE der_pW_TDewPoi<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Utilities.Psychrometrics.Functions.BaseClasses.der_pW_TDewPoi"></A><A HREF="Buildings_Utilities_Psychrometrics_Functions_BaseClasses.html#Buildings.Utilities.Psychrometrics.Functions.BaseClasses"
>Buildings.Utilities.Psychrometrics.Functions.BaseClasses</A>.der_pW_TDewPoi</H2>
<B>Derivative of function pW_TDewPoi</B><p></P>
<P></P><H3>Information</H3>

<p>
Derivative of dew point temperature calculation for moist air above freezing temperature.
</p>
<P></P>

<P><H3>Inputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T</TD><TD>&nbsp;</TD><TD>Dew point temperature [K]</TD></TR>
<TR><TD>Real</TD><TD>dT</TD><TD>&nbsp;</TD><TD>Temperature differential</TD></TR>
</TABLE>
<P><H3>Outputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>dp_w</TD><TD>Differential of water vapor partial pressure</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">function</font> der_pW_TDewPoi <font color="darkgreen">&quot;Derivative of function pW_TDewPoi&quot;</font>

  <font color="blue">input </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T <font color="darkgreen">&quot;Dew point temperature&quot;</font>;
  <font color="blue">input </font>Real dT <font color="darkgreen">&quot;Temperature differential&quot;</font>;
  <font color="blue">output </font>Real dp_w <font color="darkgreen">&quot;Differential of water vapor partial pressure&quot;</font>;
<font color="blue">protected </font>
  <font color="blue">constant </font>Real C8=-5.800226E3;
  <font color="blue">constant </font>Real C9=1.3914993E0;
  <font color="blue">constant </font>Real C10=-4.8640239E-2;
  <font color="blue">constant </font>Real C11=4.1764768E-5;
  <font color="blue">constant </font>Real C12=-1.4452093E-8;
  <font color="blue">constant </font>Real C13=6.5459673E0;
<font color="blue">algorithm </font>
  dp_w :=<font color="red"> Modelica.Math.exp</font>(C8/T + C9 + T*(C10 + T*(C11 + T*C12)) + C13*
    <font color="red">Modelica.Math.log</font>(T))*(-C8/T/T + C10 + 2*C11*T + 3*C12*T*T + C13/T)*dT;
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>der_pW_TDewPoi;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE der_pW_TDewPoi_amb<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Utilities.Psychrometrics.Functions.BaseClasses.der_pW_TDewPoi_amb"></A><A HREF="Buildings_Utilities_Psychrometrics_Functions_BaseClasses.html#Buildings.Utilities.Psychrometrics.Functions.BaseClasses"
>Buildings.Utilities.Psychrometrics.Functions.BaseClasses</A>.der_pW_TDewPoi_amb</H2>
<B>Derivative of function pW_TDewPoi_amb</B><p></P>
<P></P><H3>Information</H3>

<p>
Derivative of dew point temperature calculation for moist air.
</p>
<P></P>
Extends from <A HREF="Buildings_Utilities_Psychrometrics_Functions_BaseClasses.html#Buildings.Utilities.Psychrometrics.Functions.BaseClasses.pW_TDewPoi_amb"
>Buildings.Utilities.Psychrometrics.Functions.BaseClasses.pW_TDewPoi_amb</A> (Partial function to compute the water vapor partial pressure for a given dew point temperature of moist air and its inverse).
<P><H3>Inputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>T</TD><TD>&nbsp;</TD><TD>Dew point temperature [K]</TD></TR>
<TR><TD>Real</TD><TD>dT</TD><TD>&nbsp;</TD><TD>&nbsp;</TD></TR>
</TABLE>
<P><H3>Outputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>dp_w</TD><TD>Differential of water vapor partial pressure</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">function</font> der_pW_TDewPoi_amb <font color="darkgreen">&quot;Derivative of function pW_TDewPoi_amb&quot;</font>
  <font color="blue">extends </font><A HREF="Buildings_Utilities_Psychrometrics_Functions_BaseClasses.html#Buildings.Utilities.Psychrometrics.Functions.BaseClasses.pW_TDewPoi_amb"
>Buildings.Utilities.Psychrometrics.Functions.BaseClasses.pW_TDewPoi_amb</A>;
  <font color="blue">input </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T <font color="darkgreen">&quot;Dew point temperature&quot;</font>;
  <font color="blue">input </font>Real dT;
  <font color="blue">output </font>Real dp_w <font color="darkgreen">&quot;Differential of water vapor partial pressure&quot;</font>;
<font color="blue">algorithm </font>
  dp_w:=a2*<font color="red">Modelica.Math.exp</font>(a1 + a2*T)*dT;

<textblock type="annotcomp" expanded="false"><font color="blue">end </font>der_pW_TDewPoi_amb;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE der_TDewPoi_pW_amb<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Utilities.Psychrometrics.Functions.BaseClasses.der_TDewPoi_pW_amb"></A><A HREF="Buildings_Utilities_Psychrometrics_Functions_BaseClasses.html#Buildings.Utilities.Psychrometrics.Functions.BaseClasses"
>Buildings.Utilities.Psychrometrics.Functions.BaseClasses</A>.der_TDewPoi_pW_amb</H2>
<B>Derivative of function TDewPoi_pW_amb</B><p></P>
<P></P><H3>Information</H3>

<p>
Derivative of dew point temperature calculation for moist air.
</p>
<P></P>
Extends from <A HREF="Buildings_Utilities_Psychrometrics_Functions_BaseClasses.html#Buildings.Utilities.Psychrometrics.Functions.BaseClasses.pW_TDewPoi_amb"
>Buildings.Utilities.Psychrometrics.Functions.BaseClasses.pW_TDewPoi_amb</A> (Partial function to compute the water vapor partial pressure for a given dew point temperature of moist air and its inverse).
<P><H3>Inputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>p_w</TD><TD>&nbsp;</TD><TD>Water vapor partial pressure [Pa]</TD></TR>
<TR><TD>Real</TD><TD>dp_w</TD><TD>&nbsp;</TD><TD>Differential of water vapor partial pressure</TD></TR>
</TABLE>
<P><H3>Outputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>dT</TD><TD>Differential of dew point temperature</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">function</font> der_TDewPoi_pW_amb <font color="darkgreen">&quot;Derivative of function TDewPoi_pW_amb&quot;</font>
  <font color="blue">extends </font><A HREF="Buildings_Utilities_Psychrometrics_Functions_BaseClasses.html#Buildings.Utilities.Psychrometrics.Functions.BaseClasses.pW_TDewPoi_amb"
>Buildings.Utilities.Psychrometrics.Functions.BaseClasses.pW_TDewPoi_amb</A>;

  <font color="blue">input </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Modelica.SIunits.Pressure</A> p_w <font color="darkgreen">&quot;Water vapor partial pressure&quot;</font>;
  <font color="blue">input </font>Real dp_w <font color="darkgreen">&quot;Differential of water vapor partial pressure&quot;</font>;
  <font color="blue">output </font>Real dT <font color="darkgreen">&quot;Differential of dew point temperature&quot;</font>;
<font color="blue">algorithm </font>
  dT := dp_w / a2 / p_w;

<textblock type="annotcomp" expanded="false"><font color="blue">end </font>der_TDewPoi_pW_amb;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE pW_TDewPoi_amb<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Utilities.Psychrometrics.Functions.BaseClasses.pW_TDewPoi_amb"></A><A HREF="Buildings_Utilities_Psychrometrics_Functions_BaseClasses.html#Buildings.Utilities.Psychrometrics.Functions.BaseClasses"
>Buildings.Utilities.Psychrometrics.Functions.BaseClasses</A>.pW_TDewPoi_amb</H2>
<B>Partial function to compute the water vapor partial pressure for a given dew point temperature of moist air and its inverse</B><p></P>
<P></P><H3>Information</H3>

<p>
Partial function to compute the dew point temperature for moist air between <i>0 degC</i> and <i>30 degC</i>,
and for its inverse function.
</p>
</p>
<P></P>

<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">partial </font><font color="blue">function</font> pW_TDewPoi_amb <font color="darkgreen">
  &quot;Partial function to compute the water vapor partial pressure for a given dew point temperature of moist air and its inverse&quot;</font>

<font color="blue">protected </font>
  <font color="blue">constant </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T1=283.15 <font color="darkgreen">&quot;First support point&quot;</font>;
  <font color="blue">constant </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> T2=293.15 <font color="darkgreen">&quot;Second support point&quot;</font>;
  <font color="blue">constant </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Modelica.SIunits.Pressure</A> p1=1227.97 <font color="darkgreen">&quot;First support point&quot;</font>;
  <font color="blue">constant </font><A HREF="file:////opt/dymola/Modelica/Library/Modelica 3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Modelica.SIunits.Pressure</A> p2=2338.76 <font color="darkgreen">&quot;Second support point&quot;</font>;

  <font color="blue">constant </font>Real a1=(<font color="red">Modelica.Math.log</font>(p2) -<font color="red"> Modelica.Math.log</font>(p1)*T2/T1)/(1 -
      T2/T1);
  <font color="blue">constant </font>Real a2(unit=&quot;1/K&quot;)=(<font color="red">Modelica.Math.log</font>(p1) - a1)/T1;

<textblock type="annotcomp" expanded="false"><font color="blue">end </font>pW_TDewPoi_amb;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Apr  4 11:58:09 2013.
</address></BODY>
</HTML>
