<HTML>
<HEAD>
<TITLE>Buildings.Airflow.Multizone.Examples</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->
</P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Examples<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Airflow.Multizone.Examples"></A><A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone"
>Buildings.Airflow.Multizone</A>.Examples</H2>
<B>Collection of models that illustrate model use and test models</B>
<P></P>
<P></P><H3>Information</H3>

<p>
This package contains examples for the use of models that can be found in
<A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone"
>
Buildings.Airflow.Multizone</a>.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</A> (Icon for packages containing runnable examples).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeS.png" ALT="Buildings.Airflow.Multizone.Examples.ChimneyShaftNoVolume" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples.ChimneyShaftNoVolume"
>ChimneyShaftNoVolume</A>
</TD><TD>Model that demonstrates the chimney effect with a steady-state model of a shaft</TD></TR>
<TR><TD><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeS.png" ALT="Buildings.Airflow.Multizone.Examples.ChimneyShaftWithVolume" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples.ChimneyShaftWithVolume"
>ChimneyShaftWithVolume</A>
</TD><TD>Model that demonstrates the chimney effect with a dynamic model of a shaft</TD></TR>
<TR><TD><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeS.png" ALT="Buildings.Airflow.Multizone.Examples.CO2TransportStep" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples.CO2TransportStep"
>CO2TransportStep</A>
</TD><TD>Model that transport CO2 through buoyancy driven flow</TD></TR>
<TR><TD><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeS.png" ALT="Buildings.Airflow.Multizone.Examples.OneOpenDoor" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples.OneOpenDoor"
>OneOpenDoor</A>
</TD><TD>Model with one open and one closed door</TD></TR>
<TR><TD><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeS.png" ALT="Buildings.Airflow.Multizone.Examples.ClosedDoors" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples.ClosedDoors"
>ClosedDoors</A>
</TD><TD>Model with three closed doors</TD></TR>
<TR><TD><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeS.png" ALT="Buildings.Airflow.Multizone.Examples.OneEffectiveAirLeakageArea" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples.OneEffectiveAirLeakageArea"
>OneEffectiveAirLeakageArea</A>
</TD><TD>Model with an effective air leakage area</TD></TR>
<TR><TD><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeS.png" ALT="Buildings.Airflow.Multizone.Examples.Orifice" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples.Orifice"
>Orifice</A>
</TD><TD>Model with an orifice</TD></TR>
<TR><TD><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeS.png" ALT="Buildings.Airflow.Multizone.Examples.ReverseBuoyancy" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples.ReverseBuoyancy"
>ReverseBuoyancy</A>
</TD><TD>Model with four rooms and buoyancy-driven air circulation that reverses direction</TD></TR>
<TR><TD><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeS.png" ALT="Buildings.Airflow.Multizone.Examples.ReverseBuoyancy3Zones" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples.ReverseBuoyancy3Zones"
>ReverseBuoyancy3Zones</A>
</TD><TD>Model with three rooms and buoyancy-driven air circulation that reverses direction</TD></TR>
<TR><TD><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeS.png" ALT="Buildings.Airflow.Multizone.Examples.Validation1Room" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples.Validation1Room"
>Validation1Room</A>
</TD><TD>Model with one room for the validation of the multizone air exchange models</TD></TR>
<TR><TD><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeS.png" ALT="Buildings.Airflow.Multizone.Examples.Validation3Rooms" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples.Validation3Rooms"
>Validation3Rooms</A>
</TD><TD>Model with three rooms for the validation of the multizone air exchange models</TD></TR>
<TR><TD><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeS.png" ALT="Buildings.Airflow.Multizone.Examples.NaturalVentilation" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples.NaturalVentilation"
>NaturalVentilation</A>
</TD><TD>&nbsp;</TD></TR>
<TR><TD><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeS.png" ALT="Buildings.Airflow.Multizone.Examples.ZonalFlow" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples.ZonalFlow"
>ZonalFlow</A>
</TD><TD>&nbsp;</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ChimneyShaftNoVolume<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeI.png" ALT="Buildings.Airflow.Multizone.Examples.ChimneyShaftNoVolume" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Airflow.Multizone.Examples.ChimneyShaftNoVolume"></A><A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples"
>Buildings.Airflow.Multizone.Examples</A>.ChimneyShaftNoVolume</H2>
<B>Model that demonstrates the chimney effect with a steady-state model of a shaft</B><p></P>
<IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeD.png" ALT="Buildings.Airflow.Multizone.Examples.ChimneyShaftNoVolume">
<P></P><H3>Information</H3>

<p>
This model demonstrate buoyancy-induced air flow 
through a vertical shaft.
On the right, there are two flow paths that are connected
to a volume, which is kept at 20&deg;C through a feedback
controller, and to the ambient, which is at 
0&deg;C.
The flow path on the very right consists of an orifice
and two models that compute the pressure difference 
<i>&Delta;p</i>
between
the bottom and top of the medium column using <i>&Delta;p=h &rho; g</i>,
where
<i>h</i> is the height of the medium column,
<i>&rho;</i> is the density of the medium column and
<i>g</i> is the gravity constant.
</p>
<p>
The top model is parameterized to use the 
density from the ambient,
whereas the bottom model is parameterized to use
the density from the room volume, regardless of
the flow direction.
In the other flow path, the model <code>sha</code>
is parameterized to use the density of the inflowing
medium.
Thus, these models can be thought of as a chimney to the left,
and a roof with a leakage on the right. The chimney height starts
<i>1.5</i> m below the roof, and ends <i>1.5</i> m above the roof.
</p>
<p>
The flow boundary condition of the model 
<code>boundary</code> is such that at the start 
of the simulation, air flows from <code>boundary</code>
to <code>roo</code> until <i>t=600</i> seconds. Then, the flow rate
is set to zero until <i>t=1800</i> seconds. 
Since the shaft <code>sha</code> is filled with
20&deg;C air, there is a circulation in the clock-wise 
direction; up the shaft, and down the other flow path.
Next, until <i>t=2400</i> seconds, air is extracted from
the volume <code>roo</code>, and then the flow rate
of <code>bondary</code> is set to zero. Since the
shaft <code>sha</code> is now filed with air at 0&deg;C,
there is a counter clock-wise flow; down the shaft, and
up the other flow path.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ChimneyShaftNoVolume <font color="darkgreen">
  &quot;Model that demonstrates the chimney effect with a steady-state model of a shaft&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_IdealGases_SimpleAir.html#Buildings.Media.IdealGases.SimpleAir"
>Buildings.Media.IdealGases.SimpleAir</A>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Fluid.MixingVolumes.MixingVolume</A> roo(
    V=2.5*5*5,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    T_start=273.15 + 20,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m_flow_nominal=0.05,
    p_start=101325,
    nPorts=3) <font color="darkgreen">&quot;Air volume of a room&quot;</font>;
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriChiTop(
    m=0.5,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    A=0.01);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Buildings.Fluid.Sources.MassFlowSource_T</A> boundary(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    use_m_flow_in=true,
    T=293.15,
    nPorts=1);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> bou0(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    T=273.15,
    nPorts=2);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriBot(
    m=0.5,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    A=0.01);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.CombiTimeTable"
>Modelica.Blocks.Sources.CombiTimeTable</A> mRoo_flow(tableOnFile=false, table=[0,
        0.05; 600,0.05; 601,0; 1800,0; 1801,-0.05; 2400,-0.05; 2401,0; 3600,0]) <font color="darkgreen">
    &quot;Mass flow into and out of room to fill the medium column with air of different temperature&quot;</font>;
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>MediumColumn</A> staOut(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromTop,
    h=1.5) <font color="darkgreen">&quot;Model for stack effect outside the room&quot;</font>;
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriChiBot(
    m=0.5,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    A=0.01);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedHeatFlow"
>Buildings.HeatTransfer.Sources.PrescribedHeatFlow</A> preHea <font color="darkgreen">
    &quot;Prescribed heat flow&quot;</font>;
  <A HREF="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</A> con(
    Td=10,
    yMax=1,
    yMin=-1,
    Ti=60,
    controllerType=Modelica.Blocks.Types.SimpleController.P,
    k=5) <font color="darkgreen">&quot;Controller to maintain volume temperature&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TSet(k=293.15) <font color="darkgreen">&quot;Temperature set point&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor"
>Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor</A> temSen <font color="darkgreen">
    &quot;Temperature sensor&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</A> gain(k=3000);
  <font color="blue">inner </font><A HREF="../../msl/3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> sha(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium, densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.actual) <font color="darkgreen">
    &quot;Shaft of chimney&quot;</font>;
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>MediumColumn</A> staIn(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromBottom,
    h=1.5) <font color="darkgreen">&quot;Model for stack effect inside the room&quot;</font>;</textblock>

<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TSet.y, con.u_s);
  <font color="red">connect</font>(temSen.T, con.u_m);
  <font color="red">connect</font>(gain.u, con.y);
  <font color="red">connect</font>(gain.y, preHea.Q_flow);
  <font color="red">connect</font>(sha.port_a, oriChiTop.port_a);
  <font color="red">connect</font>(sha.port_b, oriChiBot.port_b);
  <font color="red">connect</font>(staOut.port_b, oriBot.port_a);
  <font color="red">connect</font>(preHea.port, roo.heatPort);
  <font color="red">connect</font>(roo.heatPort, temSen.port);
  <font color="red">connect</font>(bou0.ports[1], oriChiTop.port_b);
  <font color="red">connect</font>(bou0.ports[2], staOut.port_a);
  <font color="red">connect</font>(oriBot.port_b, staIn.port_a);
  <font color="red">connect</font>(mRoo_flow.y[1], boundary.m_flow_in);
  <font color="red">connect</font>(boundary.ports[1], roo.ports[1]);
  <font color="red">connect</font>(roo.ports[2], staIn.port_b);
  <font color="red">connect</font>(roo.ports[3], oriChiBot.port_a);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ChimneyShaftNoVolume;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ChimneyShaftWithVolume<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeI.png" ALT="Buildings.Airflow.Multizone.Examples.ChimneyShaftWithVolume" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Airflow.Multizone.Examples.ChimneyShaftWithVolume"></A><A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples"
>Buildings.Airflow.Multizone.Examples</A>.ChimneyShaftWithVolume</H2>
<B>Model that demonstrates the chimney effect with a dynamic model of a shaft</B><p></P>
<IMG SRC="Buildings.Airflow.Multizo3876fc04ad900b98olumeD.png" ALT="Buildings.Airflow.Multizone.Examples.ChimneyShaftWithVolume">
<P></P><H3>Information</H3>

<p>
This model is identical to
<A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples.ChimneyShaftNoVolume"
>
Buildings.Airflow.Multizone.Examples.ChimneyShaftNoVolume</a>,
except that the chimney model is not steady-state, but rather dynamic
as it contains an air volume. The air volume is approximated
as being well-mixed. (Stratified volumes could be approximated by
using multiple instances of the model <code>sha</code> that are
connected in series.)
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ChimneyShaftWithVolume <font color="darkgreen">
  &quot;Model that demonstrates the chimney effect with a dynamic model of a shaft&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_IdealGases_SimpleAir.html#Buildings.Media.IdealGases.SimpleAir"
>Buildings.Media.IdealGases.SimpleAir</A>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Fluid.MixingVolumes.MixingVolume</A> roo(
    V=2.5*5*5,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    T_start=273.15 + 20,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m_flow_nominal=0.05,
    p_start=101325,
    nPorts=3) <font color="darkgreen">&quot;Air volume of a room&quot;</font>;
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriChiTop(
    m=0.5,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    A=0.01);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Buildings.Fluid.Sources.MassFlowSource_T</A> boundary(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    use_m_flow_in=true,
    T=293.15,
    nPorts=1);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> bou0(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    T=273.15,
    nPorts=2);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriBot(
    m=0.5,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    A=0.01);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.CombiTimeTable"
>Modelica.Blocks.Sources.CombiTimeTable</A> mRoo_flow(tableOnFile=false, table=[0,
        0.05; 600,0.05; 601,0; 1800,0; 1801,-0.05; 2400,-0.05; 2401,0; 3600,0]) <font color="darkgreen">
    &quot;Mass flow into and out of room to fill the medium column with air of different temperature&quot;</font>;
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>MediumColumn</A> staOut(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromTop,
    h=1.5) <font color="darkgreen">&quot;Model for stack effect outside the room&quot;</font>;
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriChiBot(
    m=0.5,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    A=0.01);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedHeatFlow"
>Buildings.HeatTransfer.Sources.PrescribedHeatFlow</A> preHea <font color="darkgreen">
    &quot;Prescribed heat flow&quot;</font>;
  <A HREF="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Buildings.Controls.Continuous.LimPID</A> con(
    Td=10,
    yMax=1,
    yMin=-1,
    Ti=60,
    controllerType=Modelica.Blocks.Types.SimpleController.P,
    k=5) <font color="darkgreen">&quot;Controller to maintain volume temperature&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TSet(k=293.15) <font color="darkgreen">&quot;Temperature set point&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor"
>Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor</A> temSen <font color="darkgreen">
    &quot;Temperature sensor&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</A> gain(k=3000);
  <font color="blue">inner </font><A HREF="../../msl/3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumnDynamic"
>Buildings.Airflow.Multizone.MediumColumnDynamic</A>
                                           sha(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
        Medium,
    m_flow_nominal=0.05,
    V=3) <font color="darkgreen">&quot;Shaft of chimney&quot;</font>;
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>MediumColumn</A> staIn(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromBottom,
    h=1.5) <font color="darkgreen">&quot;Model for stack effect inside the room&quot;</font>;</textblock>

<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TSet.y, con.u_s);
  <font color="red">connect</font>(temSen.T, con.u_m);
  <font color="red">connect</font>(gain.u, con.y);
  <font color="red">connect</font>(gain.y, preHea.Q_flow);
  <font color="red">connect</font>(sha.port_a, oriChiTop.port_a);
  <font color="red">connect</font>(sha.port_b, oriChiBot.port_b);
  <font color="red">connect</font>(staOut.port_b, oriBot.port_a);
  <font color="red">connect</font>(preHea.port, roo.heatPort);
  <font color="red">connect</font>(roo.heatPort, temSen.port);
  <font color="red">connect</font>(bou0.ports[1], oriChiTop.port_b);
  <font color="red">connect</font>(bou0.ports[2], staOut.port_a);
  <font color="red">connect</font>(oriBot.port_b, staIn.port_a);
  <font color="red">connect</font>(mRoo_flow.y[1], boundary.m_flow_in);
  <font color="red">connect</font>(boundary.ports[1], roo.ports[1]);
  <font color="red">connect</font>(roo.ports[2], staIn.port_b);
  <font color="red">connect</font>(roo.ports[3], oriChiBot.port_a);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ChimneyShaftWithVolume;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE CO2TransportStep<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeI.png" ALT="Buildings.Airflow.Multizone.Examples.CO2TransportStep" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Airflow.Multizone.Examples.CO2TransportStep"></A><A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples"
>Buildings.Airflow.Multizone.Examples</A>.CO2TransportStep</H2>
<B>Model that transport CO2 through buoyancy driven flow</B><p></P>
<IMG SRC="Buildings.Airflow.Multizo9289896a2b4feafatStepD.png" ALT="Buildings.Airflow.Multizone.Examples.CO2TransportStep">
<P></P><H3>Information</H3>

<p>
This model is based on
<A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples.Validation3Rooms"
>
Buildings.Airflow.Multizone.Examples.Validation3Rooms</a>.
In addition, a CO<sub>2</sub> source has been added to the left room
in the bottom floor.
At initial time, all volumes have zero CO<sub>2</sub> concentration. 
At <i>t=3600</i> seconds, CO<sub>2</sub> is added to <code>volWes</code>.
As time progresses, the CO<sub>2</sub> is transported to 
the other rooms, and eventually its concentration decays.
</p>
<P></P>
Extends from <A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples.Validation3Rooms"
>Buildings.Airflow.Multizone.Examples.Validation3Rooms</A> (Model with three rooms for the validation of the multizone air exchange models).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> CO2TransportStep <font color="darkgreen">
  &quot;Model that transport CO2 through buoyancy driven flow&quot;</font>
  <font color="blue">extends </font><A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples.Validation3Rooms"
>Buildings.Airflow.Multizone.Examples.Validation3Rooms</A>(
    Medium(extraPropertiesNames={&quot;CO2&quot;}),
    volWes(nPorts=5),
    volTop(nPorts=3),
    volEas(nPorts=6));

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TraceSubstances"
>Fluid.Sensors.TraceSubstances</A> CO2SenTop(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium) <font color="darkgreen">
    &quot;CO2 sensor&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TraceSubstances"
>Fluid.Sensors.TraceSubstances</A> CO2SenWes(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium) <font color="darkgreen">
    &quot;CO2 sensor&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.TraceSubstances"
>Fluid.Sensors.TraceSubstances</A> CO2SenEas(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium) <font color="darkgreen">
    &quot;CO2 sensor&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Pulse"
>Modelica.Blocks.Sources.Pulse</A> pulse(
    amplitude=8.18E-6,
    width=1/24/10,
    period=86400,
    startTime=3600);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.TraceSubstancesFlowSource"
>Fluid.Sources.TraceSubstancesFlowSource</A> sou(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    use_m_flow_in=true,
    nPorts=1) <font color="darkgreen">&quot;CO2 source&quot;</font>;</textblock>
<font color="blue">equation </font>

<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(sou.m_flow_in, pulse.y);
  <font color="red">connect</font>(sou.ports[1], volWes.ports[4]);
  <font color="red">connect</font>(CO2SenWes.port, volWes.ports[5]);
  <font color="red">connect</font>(CO2SenTop.port, volTop.ports[3]);
  <font color="red">connect</font>(CO2SenEas.port, volEas.ports[6]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>CO2TransportStep;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE OneOpenDoor<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeI.png" ALT="Buildings.Airflow.Multizone.Examples.OneOpenDoor" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Airflow.Multizone.Examples.OneOpenDoor"></A><A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples"
>Buildings.Airflow.Multizone.Examples</A>.OneOpenDoor</H2>
<B>Model with one open and one closed door</B><p></P>
<IMG SRC="Buildings.Airflow.Multizoba2e88979bf19ecenDoorD.png" ALT="Buildings.Airflow.Multizone.Examples.OneOpenDoor">
<P></P><H3>Information</H3>

<p>
This model consists of two doors with the same geometry.
For <i>t &le; 1000</i> seconds, the door <code>dooOpeClo</code>
is closed, and afterwards it is open. The door
<code>dooOpe</code> is always open.
Heat is added to the volume <code>volB</code>, which causes
a density difference between <code>volA</code> and <code>volB</code>.
This density difference induces a bi-directional airflow through both doors.
Both doors have exactly the same bi-directional airflow rates.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> OneOpenDoor <font color="darkgreen">&quot;Model with one open and one closed door&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

  <font color="blue">package</font> Medium = <A HREF="../../msl/3.2/help/Modelica_Media_Air_SimpleAir.html#Modelica.Media.Air.SimpleAir"
>Modelica.Media.Air.SimpleAir</A>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.DoorDiscretizedOpen"
>Buildings.Airflow.Multizone.DoorDiscretizedOpen</A> dooOpe(<font color="blue">redeclare </font><font color="blue">package</font>
      Medium = Medium) <font color="darkgreen">&quot;Discretized door&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> volA(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    V=2.5*5*5,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    nPorts=4,
    m_flow_nominal=0.01);
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> volB(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    V=2.5*5*5,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    nPorts=4,
    m_flow_nominal=0.01);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedHeatFlow"
>Buildings.HeatTransfer.Sources.PrescribedHeatFlow</A> preHeaFlo;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</A> heaSou(freqHz=1/3600);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</A> Gain1(k=100);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.DoorDiscretizedOperable"
>Buildings.Airflow.Multizone.DoorDiscretizedOperable</A> dooOpeClo(<font color="blue">redeclare </font><font color="blue">
      package</font> Medium = Medium, LClo=20*1E-4) <font color="darkgreen">&quot;Discretized door&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> ramp(
    duration=120,
    height=1,
    offset=0,
    startTime=1000);
  <font color="blue">inner </font><A HREF="../../msl/3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(Gain1.y, preHeaFlo.Q_flow);
  <font color="red">connect</font>(heaSou.y, Gain1.u);
  <font color="red">connect</font>(ramp.y, dooOpeClo.y);
  <font color="red">connect</font>(preHeaFlo.port, volB.heatPort);
  <font color="red">connect</font>(volA.ports[1], dooOpeClo.port_b2);
  <font color="red">connect</font>(volA.ports[2], dooOpeClo.port_a1);
  <font color="red">connect</font>(volA.ports[3], dooOpe.port_b2);
  <font color="red">connect</font>(volA.ports[4], dooOpe.port_a1);
  <font color="red">connect</font>(volB.ports[1], dooOpe.port_b1);
  <font color="red">connect</font>(volB.ports[2], dooOpe.port_a2);
  <font color="red">connect</font>(volB.ports[3], dooOpeClo.port_b1);
  <font color="red">connect</font>(volB.ports[4], dooOpeClo.port_a2);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>OneOpenDoor;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ClosedDoors<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeI.png" ALT="Buildings.Airflow.Multizone.Examples.ClosedDoors" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Airflow.Multizone.Examples.ClosedDoors"></A><A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples"
>Buildings.Airflow.Multizone.Examples</A>.ClosedDoors</H2>
<B>Model with three closed doors</B><p></P>
<IMG SRC="Buildings.Airflow.Multizo6ad81f3edb74568aDoorsD.png" ALT="Buildings.Airflow.Multizone.Examples.ClosedDoors">
<P></P><H3>Information</H3>

<p>
This model consists of three volumes that are connected among
each other through three doors that all have the same geometry.
All doors are closed, but they are not air-tight.
Heat is added and removed from <code>volB</code> which induces
a small air flow through the doors. 
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ClosedDoors <font color="darkgreen">&quot;Model with three closed doors&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_IdealGases_SimpleAir.html#Buildings.Media.IdealGases.SimpleAir"
>Buildings.Media.IdealGases.SimpleAir</A>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.DoorDiscretizedOperable"
>Buildings.Airflow.Multizone.DoorDiscretizedOperable</A> dooAB(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    LClo=20*1E-4,
    forceErrorControlOnFlow=true) <font color="darkgreen">&quot;Discretized door&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> volA(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    V=2.5*5*5,
    nPorts=4,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    m_flow_nominal=0.01);
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> volB(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    V=2.5*5*5,
    nPorts=4,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    m_flow_nominal=0.01);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedHeatFlow"
>Buildings.HeatTransfer.Sources.PrescribedHeatFlow</A> PrescribedHeatFlow1;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</A> Sine1(freqHz=1/3600);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</A> Gain1(k=100);
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> volC(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    V=2.5*5*5,
    nPorts=4,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    m_flow_nominal=0.01);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.DoorDiscretizedOperable"
>Buildings.Airflow.Multizone.DoorDiscretizedOperable</A> dooAC(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    LClo=20*1E-4,
    forceErrorControlOnFlow=true) <font color="darkgreen">&quot;Discretized door&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> yDoor(k=0) <font color="darkgreen">&quot;Input signal for door opening&quot;</font>;
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.DoorDiscretizedOperable"
>Buildings.Airflow.Multizone.DoorDiscretizedOperable</A> dooBC(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    LClo=20*1E-4,
    forceErrorControlOnFlow=true) <font color="darkgreen">&quot;Discretized door&quot;</font>;
  <font color="blue">inner </font><A HREF="../../msl/3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(Gain1.y, PrescribedHeatFlow1.Q_flow);
  <font color="red">connect</font>(Sine1.y, Gain1.u);
  <font color="red">connect</font>(yDoor.y, dooAB.y);
  <font color="red">connect</font>(yDoor.y, dooAC.y);
  <font color="red">connect</font>(yDoor.y, dooBC.y);
  <font color="red">connect</font>(PrescribedHeatFlow1.port, volB.heatPort);
  <font color="red">connect</font>(volC.ports[1], dooAC.port_b1);
  <font color="red">connect</font>(volC.ports[2], dooAC.port_a2);
  <font color="red">connect</font>(volC.ports[3], dooBC.port_b1);
  <font color="red">connect</font>(volC.ports[4], dooBC.port_a2);
  <font color="red">connect</font>(volB.ports[1], dooAB.port_b1);
  <font color="red">connect</font>(volB.ports[2], dooAB.port_a2);
  <font color="red">connect</font>(volB.ports[3], dooBC.port_a1);
  <font color="red">connect</font>(volB.ports[4], dooBC.port_b2);
  <font color="red">connect</font>(volA.ports[1], dooAC.port_b2);
  <font color="red">connect</font>(volA.ports[2], dooAC.port_a1);
  <font color="red">connect</font>(volA.ports[3], dooAB.port_b2);
  <font color="red">connect</font>(volA.ports[4], dooAB.port_a1);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ClosedDoors;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE OneEffectiveAirLeakageArea<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeI.png" ALT="Buildings.Airflow.Multizone.Examples.OneEffectiveAirLeakageArea" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Airflow.Multizone.Examples.OneEffectiveAirLeakageArea"></A><A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples"
>Buildings.Airflow.Multizone.Examples</A>.OneEffectiveAirLeakageArea</H2>
<B>Model with an effective air leakage area</B><p></P>
<IMG SRC="Buildings.Airflow.Multizo4f8a2d73cbdf67afeAreaD.png" ALT="Buildings.Airflow.Multizone.Examples.OneEffectiveAirLeakageArea">
<P></P><H3>Information</H3>

<p>
This model consists of a model for an effective air leakage area
that is connected to two air volumes.
Air flows due to the addition of air to the volume <code>volA</code>
and because heat is exchanged with <code>volB</code>.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> OneEffectiveAirLeakageArea <font color="darkgreen">
  &quot;Model with an effective air leakage area&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_IdealGases_SimpleAir.html#Buildings.Media.IdealGases.SimpleAir"
>Buildings.Media.IdealGases.SimpleAir</A>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> volA(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    V=2.5*5*5,
    nPorts=2,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    m_flow_nominal=0.01);
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> volB(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    V=2.5*5*5,
    nPorts=1,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    m_flow_nominal=0.01);
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedHeatFlow"
>Buildings.HeatTransfer.Sources.PrescribedHeatFlow</A> preHeaFlo;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Sine"
>Modelica.Blocks.Sources.Sine</A> Sine1(freqHz=1/3600);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Gain"
>Modelica.Blocks.Math.Gain</A> Gain1(k=100);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.EffectiveAirLeakageArea"
>Buildings.Airflow.Multizone.EffectiveAirLeakageArea</A> cra(<font color="blue">redeclare </font><font color="blue">package</font>
      Medium = Medium, L=20E-4);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.MassFlowSource_T"
>Buildings.Fluid.Sources.MassFlowSource_T</A> sou(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    nPorts=1,
    use_m_flow_in=true);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> ramSou(
    duration=3600,
    height=0.01,
    offset=0,
    startTime=1800);
  <font color="blue">inner </font><A HREF="../../msl/3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(sou.ports[1], volA.ports[1]);
  <font color="red">connect</font>(ramSou.y, sou.m_flow_in);
  <font color="red">connect</font>(volB.ports[1], cra.port_b);
  <font color="red">connect</font>(volA.ports[2], cra.port_a);
  <font color="red">connect</font>(preHeaFlo.port, volB.heatPort);
  <font color="red">connect</font>(Gain1.y, preHeaFlo.Q_flow);
  <font color="red">connect</font>(Gain1.u, Sine1.y);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>OneEffectiveAirLeakageArea;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Orifice<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeI.png" ALT="Buildings.Airflow.Multizone.Examples.Orifice" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Airflow.Multizone.Examples.Orifice"></A><A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples"
>Buildings.Airflow.Multizone.Examples</A>.Orifice</H2>
<B>Model with an orifice</B><p></P>
<IMG SRC="Buildings.Airflow.Multizoda91c464da212d77ificeD.png" ALT="Buildings.Airflow.Multizone.Examples.Orifice">
<P></P><H3>Information</H3>

<p>
This model demonstrates the use of the orifice model.
The pressure difference across the orifice model changes
between <i>-1</i> Pascal and <i>+1</i> Pascal, which 
causes air to flow through the orifice.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> Orifice <font color="darkgreen">&quot;Model with an orifice&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_PerfectGases_MoistAirUnsaturated.html#Buildings.Media.PerfectGases.MoistAirUnsaturated"
>Buildings.Media.PerfectGases.MoistAirUnsaturated</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> ori(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium, A=
        0.2);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> roo1(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    use_p_in=true,
    nPorts=1,
    T=278.15);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.Boundary_pT"
>Buildings.Fluid.Sources.Boundary_pT</A> roo2(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    use_p_in=true,
    nPorts=1,
    T=293.15);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Ramp"
>Modelica.Blocks.Sources.Ramp</A> Ramp1(
    duration=0.5,
    height=2,
    offset=-1,
    startTime=0.25);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> Pre(k=100000);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Add"
>Modelica.Blocks.Math.Add</A> Add1;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.DensityTwoPort"
>Fluid.Sensors.DensityTwoPort</A>    den1(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
      m_flow_nominal=0.1,
    initType=Modelica.Blocks.Types.Init.InitialState) <font color="darkgreen">&quot;Density sensor&quot;</font>;
  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.DensityTwoPort"
>Fluid.Sensors.DensityTwoPort</A>    den2(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
      m_flow_nominal=0.1,
    initType=Modelica.Blocks.Types.Init.InitialState) <font color="darkgreen">&quot;Density sensor&quot;</font>;
  <font color="blue">inner </font><A HREF="../../msl/3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(Pre.y, Add1.u1);
  <font color="red">connect</font>(Ramp1.y, Add1.u2);
  <font color="red">connect</font>(Pre.y, roo1.p_in);
  <font color="red">connect</font>(Add1.y, roo2.p_in);
  <font color="red">connect</font>(roo1.ports[1], den1.port_a);
  <font color="red">connect</font>(den1.port_b, ori.port_a);
  <font color="red">connect</font>(ori.port_b, den2.port_a);
  <font color="red">connect</font>(den2.port_b, roo2.ports[1]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>Orifice;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReverseBuoyancy<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeI.png" ALT="Buildings.Airflow.Multizone.Examples.ReverseBuoyancy" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Airflow.Multizone.Examples.ReverseBuoyancy"></A><A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples"
>Buildings.Airflow.Multizone.Examples</A>.ReverseBuoyancy</H2>
<B>Model with four rooms and buoyancy-driven air circulation that reverses direction</B><p></P>
<IMG SRC="Buildings.Airflow.Multizoc9ff5bdf49624721yancyD.png" ALT="Buildings.Airflow.Multizone.Examples.ReverseBuoyancy">
<P></P><H3>Information</H3>

<p>
This model is similar than
<A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples.Validation3Rooms"
>
Buildings.Airflow.Multizone.Examples.Validation3Rooms</a> but it has four 
instead of three rooms.
The outdoor conditions are held constant at <i>10</i>&deg;C and 
atmospheric pressure.
All four rooms are at different temperatures, with the rooms on the bottom
floor being initially at a higher temperature than the rooms on the bottom floor.
As time progresses, the temperatures of the two rooms on the respective floors
asymptotically approach each other. The bottom floor eventually cools below
the temperature of the top floor, because the
bottom floor directly exchanges air with the outside.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ReverseBuoyancy <font color="darkgreen">
  &quot;Model with four rooms and buoyancy-driven air circulation that reverses direction&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_IdealGases_SimpleAir.html#Buildings.Media.IdealGases.SimpleAir"
>Buildings.Media.IdealGases.SimpleAir</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> volBotEas(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    V=2.5*5*5,
    T_start=273.15 + 25,
    nPorts=5,
    m_flow_nominal=0.001) <font color="darkgreen">&quot;Volume of bottom floor, east room&quot;</font>;
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriOutBot(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m=0.5,
    A=0.01,
    dp_turbulent=0.1);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colOutTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromBottom);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriOutTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m=0.5,
    A=0.01,
    dp_turbulent=0.1);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colEasInTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromBottom);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colEasInBot(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromTop);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colOutBot(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromTop);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>MediumColumn</A> colWesBot(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromBottom);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriWesTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m=0.5,
    A=0.01,
    dp_turbulent=0.1);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colWesTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromTop);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.DoorDiscretizedOperable"
>Buildings.Airflow.Multizone.DoorDiscretizedOperable</A> dooOpeClo(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    LClo=20*1E-4,
    wOpe=1,
    hOpe=2.2,
    hA=3/2,
    hB=3/2,
    CDOpe=0.78,
    CDClo=0.78,
    nCom=10,
    vZer=0.01,
    dp_turbulent=0.1) <font color="darkgreen">&quot;Discretized door&quot;</font>;
  <A HREF="Buildings_Fluid_Delays.html#Buildings.Fluid.Delays.DelayFirstOrder"
>Buildings.Fluid.Delays.DelayFirstOrder</A> volBotWes(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m_flow_nominal=1.2,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    tau=2.5*5*5,
    T_start=273.15 + 22,
    nPorts=3,
    p_start=101325) <font color="darkgreen">&quot;Volume of bottom floor, west room&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> ope(k=1);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> col1EasBot(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromBottom);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriEasTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m=0.5,
    A=0.01,
    dp_turbulent=0.1);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colEasTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromTop);
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> volTopEas(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    V=2.5*5*10,
    T_start=273.15 + 21,
    nPorts=3,
    m_flow_nominal=0.001) <font color="darkgreen">&quot;Volume of top floor, east room&quot;</font>;
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> volTopWes(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    T_start=273.15 + 20,
    V=2.5*5*10,
    nPorts=3,
    m_flow_nominal=0.001) <font color="darkgreen">&quot;Volume of top floor, west room&quot;</font>;
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.DoorDiscretizedOperable"
>Buildings.Airflow.Multizone.DoorDiscretizedOperable</A> dooOpeCloTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    LClo=20*1E-4,
    wOpe=1,
    hOpe=2.2,
    hA=3/2,
    hB=3/2,
    CDOpe=0.78,
    CDClo=0.78,
    nCom=10,
    vZer=0.01,
    dp_turbulent=0.1) <font color="darkgreen">&quot;Discretized door&quot;</font>;
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.FixedBoundary"
>Fluid.Sources.FixedBoundary</A> volOut(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    p=100000,
    T=283.15,
    nPorts=2) <font color="darkgreen">&quot;Ambient conditions&quot;</font>;
  <font color="blue">inner </font><A HREF="../../msl/3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(ope.y, dooOpeClo.y);
  <font color="red">connect</font>(ope.y, dooOpeCloTop.y);
  <font color="red">connect</font>(oriEasTop.port_b, colEasTop.port_b);
  <font color="red">connect</font>(oriWesTop.port_b, colWesBot.port_a);
  <font color="red">connect</font>(oriWesTop.port_a, colWesTop.port_b);
  <font color="red">connect</font>(oriOutBot.port_b, colOutBot.port_b);
  <font color="red">connect</font>(colEasInBot.port_b, oriOutBot.port_a);
  <font color="red">connect</font>(colEasInTop.port_a, oriOutTop.port_a);
  <font color="red">connect</font>(oriOutTop.port_b, colOutTop.port_a);
  <font color="red">connect</font>(volBotWes.ports[1], dooOpeClo.port_b2);
  <font color="red">connect</font>(volBotWes.ports[2], dooOpeClo.port_a1);
  <font color="red">connect</font>(colWesBot.port_b, volBotWes.ports[3]);
  <font color="red">connect</font>(volTopWes.ports[1], colWesTop.port_a);
  <font color="red">connect</font>(volTopWes.ports[2], dooOpeCloTop.port_b2);
  <font color="red">connect</font>(volTopWes.ports[3], dooOpeCloTop.port_a1);
  <font color="red">connect</font>(volTopEas.ports[1], dooOpeCloTop.port_b1);
  <font color="red">connect</font>(dooOpeCloTop.port_a2, volTopEas.ports[2]);
  <font color="red">connect</font>(colEasTop.port_a, volTopEas.ports[3]);
  <font color="red">connect</font>(oriEasTop.port_a, col1EasBot.port_a);
  <font color="red">connect</font>(dooOpeClo.port_b1, volBotEas.ports[1]);
  <font color="red">connect</font>(dooOpeClo.port_a2, volBotEas.ports[2]);
  <font color="red">connect</font>(colEasInBot.port_a, volBotEas.ports[3]);
  <font color="red">connect</font>(colEasInTop.port_b, volBotEas.ports[4]);
  <font color="red">connect</font>(col1EasBot.port_b, volBotEas.ports[5]);
  <font color="red">connect</font>(colOutBot.port_a, volOut.ports[1]);
  <font color="red">connect</font>(colOutTop.port_b, volOut.ports[2]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ReverseBuoyancy;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReverseBuoyancy3Zones<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeI.png" ALT="Buildings.Airflow.Multizone.Examples.ReverseBuoyancy3Zones" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Airflow.Multizone.Examples.ReverseBuoyancy3Zones"></A><A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples"
>Buildings.Airflow.Multizone.Examples</A>.ReverseBuoyancy3Zones</H2>
<B>Model with three rooms and buoyancy-driven air circulation that reverses direction</B><p></P>
<IMG SRC="Buildings.Airflow.Multizod94cad9f31cea523ZonesD.png" ALT="Buildings.Airflow.Multizone.Examples.ReverseBuoyancy3Zones">
<P></P><H3>Information</H3>

<p>
This model is similar than
<A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples.Validation3Rooms"
>
Buildings.Airflow.Multizone.Examples.Validation3Rooms</a>.
However, the initial temperatures are such that at the start of the
simulation, the flow direction between the three rooms reverses direction.
</p>
<p>
At the start of the simulation, 
the outdoor temperature is <i>15</i>&deg;C,
and the temperatures of the volumes are
<i>20</i>&deg;C at the top,
<i>22</i>&deg;C at the bottom west and
<i>25</i>&deg;C at the bottom east.
Thus, initially there is a net flow circulation in the counter-clock
direction.
Because the volume on the east exchanges air with the outside,
it cools down fast. Once it cooled down sufficiently,
the flow direction between the three rooms reverses
because the air in the bottom east is heaviest.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ReverseBuoyancy3Zones <font color="darkgreen">
  &quot;Model with three rooms and buoyancy-driven air circulation that reverses direction&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_IdealGases_SimpleAir.html#Buildings.Media.IdealGases.SimpleAir"
>Buildings.Media.IdealGases.SimpleAir</A>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> volEas(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    V=2.5*5*5,
    T_start=273.15 + 25,
    nPorts=5,
    m_flow_nominal=0.001);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriOutBot(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m=0.5,
    A=0.01,
    dp_turbulent=0.1);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colOutTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromBottom);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriOutTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m=0.5,
    A=0.01,
    dp_turbulent=0.1);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colEasInTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromBottom);
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> volOut(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    V=1E12,
    T_start=273.15 + 15,
    nPorts=2,
    m_flow_nominal=0.001);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colEasInBot(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromTop);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colOutBot(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromTop);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colWesBot(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromBottom);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriWesTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m=0.5,
    A=0.01,
    dp_turbulent=0.1);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colWesTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromTop);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.DoorDiscretizedOperable"
>Buildings.Airflow.Multizone.DoorDiscretizedOperable</A> dooOpeClo(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    LClo=20*1E-4,
    wOpe=1,
    hOpe=2.2,
    hA=3/2,
    hB=3/2,
    CDOpe=0.78,
    CDClo=0.78,
    nCom=10,
    vZer=0.01,
    dp_turbulent=0.1) <font color="darkgreen">&quot;Discretized door&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> ope(k=1);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> col1EasBot(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromBottom);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriEasTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m=0.5,
    A=0.01,
    dp_turbulent=0.1);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colEasTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromTop);
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> volTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    T_start=273.15 + 20,
    m_flow_nominal=0.001,
    V=2.5*10*10,
    nPorts=2);
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> volWes(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    V=2.5*5*5,
    T_start=273.15 + 22,
    nPorts=3,
    m_flow_nominal=0.001);
  <font color="blue">inner </font><A HREF="../../msl/3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(dooOpeClo.port_b2, volWes.ports[1]);
  <font color="red">connect</font>(dooOpeClo.port_a1, volWes.ports[2]);
  <font color="red">connect</font>(dooOpeClo.port_b1, volEas.ports[1]);
  <font color="red">connect</font>(dooOpeClo.port_a2, volEas.ports[2]);
  <font color="red">connect</font>(colWesTop.port_b, oriWesTop.port_a);
  <font color="red">connect</font>(oriWesTop.port_b, colWesBot.port_a);
  <font color="red">connect</font>(colWesBot.port_b, volWes.ports[3]);
  <font color="red">connect</font>(colEasTop.port_b, oriEasTop.port_b);
  <font color="red">connect</font>(oriEasTop.port_a, col1EasBot.port_a);
  <font color="red">connect</font>(colEasInBot.port_a, volEas.ports[3]);
  <font color="red">connect</font>(colEasInTop.port_b, volEas.ports[4]);
  <font color="red">connect</font>(col1EasBot.port_b, volEas.ports[5]);
  <font color="red">connect</font>(colOutTop.port_b, volOut.ports[1]);
  <font color="red">connect</font>(volOut.ports[2], colOutBot.port_a);
  <font color="red">connect</font>(colOutBot.port_b, oriOutBot.port_b);
  <font color="red">connect</font>(oriOutBot.port_a, colEasInBot.port_b);
  <font color="red">connect</font>(colEasInTop.port_a, oriOutTop.port_a);
  <font color="red">connect</font>(oriOutTop.port_b, colOutTop.port_a);
  <font color="red">connect</font>(ope.y, dooOpeClo.y);
  <font color="red">connect</font>(colWesTop.port_a, volTop.ports[1]);
  <font color="red">connect</font>(colEasTop.port_a, volTop.ports[2]);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ReverseBuoyancy3Zones;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Validation1Room<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeI.png" ALT="Buildings.Airflow.Multizone.Examples.Validation1Room" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Airflow.Multizone.Examples.Validation1Room"></A><A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples"
>Buildings.Airflow.Multizone.Examples</A>.Validation1Room</H2>
<B>Model with one room for the validation of the multizone air exchange models</B><p></P>
<IMG SRC="Buildings.Airflow.Multizob337509c69a193e21RoomD.png" ALT="Buildings.Airflow.Multizone.Examples.Validation1Room">
<P></P><H3>Information</H3>

<p>
This model has been used to validate buoyancy-driven air flow between two volumes.
The volume <code>volEas</code> is at <i>20</i>&deg;C and the volume 
<code>volOut</code> is at <i>10</i>&deg;C.
This initial condition induces a clock-wise airflow between the two volumes.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> Validation1Room <font color="darkgreen">
  &quot;Model with one room for the validation of the multizone air exchange models&quot;</font>

  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_IdealGases_SimpleAir.html#Buildings.Media.IdealGases.SimpleAir"
>Buildings.Media.IdealGases.SimpleAir</A>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> volEas(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    T_start=273.15 + 20,
    V=2.5*5*5,
    nPorts=2,
    m_flow_nominal=0.001,
    massDynamics=Modelica.Fluid.Types.Dynamics.SteadyStateInitial);</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriOutBot(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    A=0.01,
    m=0.5);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colOutTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromBottom);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriOutTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    A=0.01,
    m=0.5);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colEasInTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromBottom);
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> volOut(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    T_start=273.15 + 10,
    V=1E12,
    p_start=Medium.p_default,
    nPorts=2,
    m_flow_nominal=0.001,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial);</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colEasInBot(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromTop);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colOutBot(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromTop);
  <font color="blue">inner </font><A HREF="../../msl/3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(colEasInTop.port_a, oriOutTop.port_a);
  <font color="red">connect</font>(colEasInTop.port_b, volEas.ports[1]);
  <font color="red">connect</font>(colEasInBot.port_a, volEas.ports[2]);
  <font color="red">connect</font>(colEasInBot.port_b, oriOutBot.port_a);
  <font color="red">connect</font>(oriOutBot.port_b, colOutBot.port_b);
  <font color="red">connect</font>(colOutBot.port_a, volOut.ports[1]);
  <font color="red">connect</font>(colOutTop.port_b, volOut.ports[2]);
  <font color="red">connect</font>(colOutTop.port_a, oriOutTop.port_b);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>Validation1Room;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Validation3Rooms<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeI.png" ALT="Buildings.Airflow.Multizone.Examples.Validation3Rooms" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Airflow.Multizone.Examples.Validation3Rooms"></A><A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples"
>Buildings.Airflow.Multizone.Examples</A>.Validation3Rooms</H2>
<B>Model with three rooms for the validation of the multizone air exchange models</B><p></P>
<IMG SRC="Buildings.Airflow.Multizoac56d72d30327e3eRoomsD.png" ALT="Buildings.Airflow.Multizone.Examples.Validation3Rooms">
<P></P><H3>Information</H3>

<p>
This is a model of three rooms that exchange air among each based
on density difference between the air in the rooms and the outside.
The model implements the configuration shown below.</p>
<p align="center">
<img src="../Resources/Images/Airflow/Multizone/Examples/3roomValidation.png" border="1" alt="Configuration of the three rooms."/>
</p>
<p>
This model has been used for a comparative model validation between CONTAM and
the <code>Buildings</code> library.
See Wetter (2006) for details of the validation.
<h4>References</h4>
<p>
Michael Wetter.
<a href="../Resources/Images/Airflow/Multizone/Wetter-airflow-2006.pdf">
Multizone Airflow Model in Modelica.</a>
Proc. of the 5th International Modelica Conference, p. 431-440. Vienna, Austria, September 2006.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> Validation3Rooms <font color="darkgreen">
  &quot;Model with three rooms for the validation of the multizone air exchange models&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_IdealGases_SimpleAir.html#Buildings.Media.IdealGases.SimpleAir"
>Buildings.Media.IdealGases.SimpleAir</A>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> volEas(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    T_start=273.15 + 20,
    V=2.5*5*5*1,
    nPorts=5,
    m_flow_nominal=0.001);</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriOutBot(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    A=0.01,
    m=0.5);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colOutTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromBottom);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriOutTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    A=0.01,
    m=0.5);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colEasInTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromBottom);
  <A HREF="Buildings_Fluid_Sources.html#Buildings.Fluid.Sources.FixedBoundary"
>Fluid.Sources.FixedBoundary</A> volOut(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    nPorts=2,
    p(displayUnit=&quot;Pa&quot;) = 101325,
    T=283.15);</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colEasInBot(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromTop);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colOutBot(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromTop);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colWesBot(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromBottom);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriWesTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m=0.5,
    A=0.01);</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colWesTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromTop);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.DoorDiscretizedOperable"
>Buildings.Airflow.Multizone.DoorDiscretizedOperable</A> dooOpeClo(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    LClo=20*1E-4,
    wOpe=1,
    hOpe=2.2,
    CDOpe=0.78,
    CDClo=0.78,
    nCom=10,
    hA=3/2,
    hB=3/2,
    dp_turbulent(displayUnit=&quot;Pa&quot;) = 0.01) <font color="darkgreen">&quot;Discretized door&quot;</font>;
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Fluid.MixingVolumes.MixingVolume</A> volWes(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    T_start=273.15 + 25,
    nPorts=3,
    p_start=101325,
    V=2.5*5*5,
    m_flow_nominal=0.001);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> open(k=1);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> col1EasBot(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromBottom);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriEasTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    m=0.5,
    A=0.01);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colEasTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=1.5,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromTop);
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> volTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    T_start=273.15 + 20,
    V=2.5*5*10*1,
    nPorts=2,
    m_flow_nominal=0.001);</textblock>

<textblock type="annotcomp" expanded="false">  <font color="blue">inner </font><A HREF="../../msl/3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TTop(T=293.15) <font color="darkgreen">
    &quot;Fixed temperature&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TWes(T=298.15) <font color="darkgreen">
    &quot;Fixed temperature&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.FixedTemperature"
>Buildings.HeatTransfer.Sources.FixedTemperature</A> TEas(T=293.15) <font color="darkgreen">
    &quot;Fixed temperature&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(open.y, dooOpeClo.y);
  <font color="red">connect</font>(volWes.ports[1], dooOpeClo.port_b2);
  <font color="red">connect</font>(volWes.ports[2], dooOpeClo.port_a1);
  <font color="red">connect</font>(volWes.ports[3], colWesBot.port_b);
  <font color="red">connect</font>(colWesBot.port_a, oriWesTop.port_b);
  <font color="red">connect</font>(oriWesTop.port_a, colWesTop.port_b);
  <font color="red">connect</font>(colWesTop.port_a, volTop.ports[1]);
  <font color="red">connect</font>(volTop.ports[2], colEasTop.port_a);
  <font color="red">connect</font>(colEasTop.port_b, oriEasTop.port_b);
  <font color="red">connect</font>(oriEasTop.port_a, col1EasBot.port_a);
  <font color="red">connect</font>(dooOpeClo.port_b1, volEas.ports[1]);
  <font color="red">connect</font>(volEas.ports[2], dooOpeClo.port_a2);
  <font color="red">connect</font>(colEasInBot.port_a, volEas.ports[3]);
  <font color="red">connect</font>(volEas.ports[4], colEasInTop.port_b);
  <font color="red">connect</font>(volEas.ports[5], col1EasBot.port_b);
  <font color="red">connect</font>(colEasInTop.port_a, oriOutTop.port_a);
  <font color="red">connect</font>(oriOutTop.port_b, colOutTop.port_a);
  <font color="red">connect</font>(colOutTop.port_b, volOut.ports[1]);
  <font color="red">connect</font>(colOutBot.port_a, volOut.ports[2]);
  <font color="red">connect</font>(colOutBot.port_b, oriOutBot.port_b);
  <font color="red">connect</font>(oriOutBot.port_a, colEasInBot.port_b);</textblock>

<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(TTop.port, volTop.heatPort);
  <font color="red">connect</font>(TEas.port, volEas.heatPort);
  <font color="red">connect</font>(TWes.port, volWes.heatPort);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>Validation3Rooms;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE NaturalVentilation<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeI.png" ALT="Buildings.Airflow.Multizone.Examples.NaturalVentilation" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Airflow.Multizone.Examples.NaturalVentilation"></A><A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples"
>Buildings.Airflow.Multizone.Examples</A>.NaturalVentilation</H2>
<IMG SRC="Buildings.Airflow.Multizo973ba86b00f99854ationD.png" ALT="Buildings.Airflow.Multizone.Examples.NaturalVentilation">
<P></P><H3>Information</H3>

<p>
This model illustrates buoyancy-driven natural ventilation between 
two volumes of air.
The volume <code>volA</code> can be considered as the volume of a room,
and the volume <code>volOut</code> is parameterized to be very large to emulate
outside air.
The outside air is <i>20</i>&deg;C and at initial time, the room air is
<i>18</i>&deg;C.
This induces an airflow in counter clock-wise direction. Since
heat is added to the room air volume, its temperature raises above the temperature of the outside, which causes the air flow to reverse its direction.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> NaturalVentilation
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_IdealGases_SimpleAir.html#Buildings.Media.IdealGases.SimpleAir"
>Buildings.Media.IdealGases.SimpleAir</A>;

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> volA(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    V=2.5*10*5,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    T_start=273.15 + 18,
    nPorts=2,
    m_flow_nominal=0.001);</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriOutBot(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    A=0.1,
    m=0.5,
    dp_turbulent=0.1);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colOut(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=3,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromBottom);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.Orifice"
>Buildings.Airflow.Multizone.Orifice</A> oriOutTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    A=0.1,
    m=0.5,
    dp_turbulent=0.1);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.MediumColumn"
>Buildings.Airflow.Multizone.MediumColumn</A> colRooTop(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    h=3,
    densitySelection=Buildings.Airflow.Multizone.Types.densitySelection.fromBottom);
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> volOut(
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    V=1E10,
    T_start=273.15 + 20,
    nPorts=2,
    m_flow_nominal=0.001);</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedHeatFlow"
>Buildings.HeatTransfer.Sources.PrescribedHeatFlow</A> preHeaFlo;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Step"
>Modelica.Blocks.Sources.Step</A> q_flow(
    height=-100,
    offset=100,
    startTime=3600);
  <font color="blue">inner </font><A HREF="../../msl/3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(q_flow.y, preHeaFlo.Q_flow);
  <font color="red">connect</font>(oriOutBot.port_b, volOut.ports[1]);
  <font color="red">connect</font>(preHeaFlo.port, volA.heatPort);
  <font color="red">connect</font>(volA.ports[1], oriOutBot.port_a);
  <font color="red">connect</font>(volA.ports[2], colRooTop.port_b);
  <font color="red">connect</font>(colRooTop.port_a, oriOutTop.port_a);
  <font color="red">connect</font>(volOut.ports[2], colOut.port_b);
  <font color="red">connect</font>(colOut.port_a, oriOutTop.port_b);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>NaturalVentilation;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ZonalFlow<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Airflow.Multizo4553ac8313060cf8olumeI.png" ALT="Buildings.Airflow.Multizone.Examples.ZonalFlow" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Airflow.Multizone.Examples.ZonalFlow"></A><A HREF="Buildings_Airflow_Multizone_Examples.html#Buildings.Airflow.Multizone.Examples"
>Buildings.Airflow.Multizone.Examples</A>.ZonalFlow</H2>
<IMG SRC="Buildings.Airflow.Multizo51c2ca334af76396lFlowD.png" ALT="Buildings.Airflow.Multizone.Examples.ZonalFlow">
<P></P><H3>Information</H3>

<p>
This example illustrates the use of the model that
exchanges a prescribed air exchange rate between the
volumes that are attached to it.
The constant block prescribes the air exchange rate to
5 air changes per hour. 
This amount of air flows from
<code>rooA</code> to <code>rooB</code>, and
from <code>rooB</code> to <code>rooA</code>.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>volA</TD><TD>100</TD><TD>Volume of room A [m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>volB</TD><TD>1</TD><TD>Volume of room B [m3]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> ZonalFlow
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">package</font> Medium = <A HREF="Buildings_Media_PerfectGases_MoistAirUnsaturated.html#Buildings.Media.PerfectGases.MoistAirUnsaturated"
>Buildings.Media.PerfectGases.MoistAirUnsaturated</A>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Modelica.SIunits.Volume</A> volA=100 <font color="darkgreen">&quot;Volume of room A&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Modelica.SIunits.Volume</A> volB=1 <font color="darkgreen">&quot;Volume of room B&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> rooA(
    V=volA,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    X_start={0.015,0.985},
    T_start=303.15,
    nPorts=2,
    m_flow_nominal=0.001,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial) <font color="darkgreen">&quot;Room A&quot;</font>;
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> rooB(
    V=volB,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    X_start={0.01,0.99},
    T_start=293.15,
    nPorts=2,
    m_flow_nominal=0.001,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial) <font color="darkgreen">&quot;Room B&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> ACS_con(k=5/3600);
  <A HREF="Buildings_Airflow_Multizone.html#Buildings.Airflow.Multizone.ZonalFlow_ACS"
>ZonalFlow_ACS</A> zonFlo(<font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium, V=<font color="red">min</font>(volA, volB));
  <font color="blue">inner </font><A HREF="../../msl/3.2/help/Modelica_Fluid.html#Modelica.Fluid.System"
>Modelica.Fluid.System</A> system;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(rooA.ports[1], zonFlo.port_a1);
  <font color="red">connect</font>(zonFlo.port_b1, rooB.ports[1]);
  <font color="red">connect</font>(zonFlo.port_b2, rooA.ports[2]);
  <font color="red">connect</font>(zonFlo.port_a2, rooB.ports[2]);
  <font color="red">connect</font>(zonFlo.ACS, ACS_con.y);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ZonalFlow;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Wed Feb 12 08:14:49 2014.
</address></BODY>
</HTML>
