<HTML>
<HEAD>
<TITLE>Buildings.Fluid.Actuators.BaseClasses.Examples</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->
</P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Examples<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.Actuators.BaseClasses.Examples"></A><A HREF="Buildings_Fluid_Actuators_BaseClasses.html#Buildings.Fluid.Actuators.BaseClasses"
>Buildings.Fluid.Actuators.BaseClasses</A>.Examples</H2>
<B>Collection of models that illustrate model use and test models</B>
<P></P>
<P></P><H3>Information</H3>

<p>
This package contains examples for the use of models that can be found in
<A HREF="Buildings_Fluid_Actuators_BaseClasses.html#Buildings.Fluid.Actuators.BaseClasses"
>
Buildings.Fluid.Actuators.BaseClasses</a>.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</A> (Icon for packages containing runnable examples).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Actuators13a61f789cf7cb26CheckS.png" ALT="Buildings.Fluid.Actuators.BaseClasses.Examples.EqualPercentageDerivativeCheck" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Actuators_BaseClasses_Examples.html#Buildings.Fluid.Actuators.BaseClasses.Examples.EqualPercentageDerivativeCheck"
>EqualPercentageDerivativeCheck</A>
</TD><TD>&nbsp;</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE EqualPercentageDerivativeCheck<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Actuators13a61f789cf7cb26CheckI.png" ALT="Buildings.Fluid.Actuators.BaseClasses.Examples.EqualPercentageDerivativeCheck" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Actuators.BaseClasses.Examples.EqualPercentageDerivativeCheck"></A><A HREF="Buildings_Fluid_Actuators_BaseClasses_Examples.html#Buildings.Fluid.Actuators.BaseClasses.Examples"
>Buildings.Fluid.Actuators.BaseClasses.Examples</A>.EqualPercentageDerivativeCheck</H2>
<P></P><H3>Information</H3>

<p>
This example checks whether the function derivative
is implemented correctly. If the derivative implementation
is not correct, the model will stop with an assert statement.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>R</TD><TD>50</TD><TD>Rangeability</TD></TR>
<TR><TD>Real</TD><TD>delta</TD><TD>0.01</TD><TD>Value where transition occurs</TD></TR>
<TR><TD>Real</TD><TD>l</TD><TD>0.001</TD><TD>Leakage</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> EqualPercentageDerivativeCheck
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;

 <font color="blue">parameter </font>Real R = 50 <font color="darkgreen">&quot;Rangeability&quot;</font>;
 <font color="blue">parameter </font>Real delta = 0.01 <font color="darkgreen">&quot;Value where transition occurs&quot;</font>;
 <font color="blue">parameter </font>Real l = 0.001 <font color="darkgreen">&quot;Leakage&quot;</font>;
  Real x;
  Real y;
<font color="blue">initial </font><font color="blue">equation </font>
   y=x;
<font color="blue">equation </font>
  x=<font color="red">Buildings.Fluid.Actuators.BaseClasses.equalPercentage</font>(time, R, l, delta);
  <font color="red">der</font>(y)=<font color="red">der</font>(x);
  <font color="red">assert</font>(<font color="red">abs</font>(x-y) &lt; 1E-2, &quot;Model has an error&quot;);

<textblock type="annotcomp" expanded="false"><font color="blue">end </font>EqualPercentageDerivativeCheck;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Oct 24 15:08:11 2013.
</address></BODY>
</HTML>
