<HTML>
<HEAD>
<TITLE>Buildings.Fluid.Actuators.Motors</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Package with motor models for valves and dampers&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->
</P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Motors<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.Actuators.Motors"></A><A HREF="Buildings_Fluid_Actuators.html#Buildings.Fluid.Actuators"
>Buildings.Fluid.Actuators</A>.Motors</H2>
<B>Package with motor models for valves and dampers</B>
<P></P>
<P></P><H3>Information</H3>

This package contains components models for motors that may be
used with the actuator models in
<A HREF="Buildings_Fluid_Actuators_Dampers.html#Buildings.Fluid.Actuators.Dampers"
>Buildings.Fluid.Actuators.Dampers</a>
or
<A HREF="Buildings_Fluid_Actuators_Valves.html#Buildings.Fluid.Actuators.Valves"
>Buildings.Fluid.Actuators.Valves</a>.
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons_VariantsPackage.html#Modelica.Icons.VariantsPackage"
>Modelica.Icons.VariantsPackage</A> (Icon for package containing variants).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Actuatorsb590ccb5e6290447MotorS.png" ALT="Buildings.Fluid.Actuators.Motors.IdealMotor" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Actuators_Motors.html#Buildings.Fluid.Actuators.Motors.IdealMotor"
>IdealMotor</A>
</TD><TD>Ideal motor model with hysteresis</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.Actuators1922e1727db74f62mplesS.png" ALT="Buildings.Fluid.Actuators.Motors.Examples" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_Actuators_Motors_Examples.html#Buildings.Fluid.Actuators.Motors.Examples"
>Examples</A>
</TD><TD>Collection of models that illustrate model use and test models</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE IdealMotor<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Actuatorsb590ccb5e6290447MotorI.png" ALT="Buildings.Fluid.Actuators.Motors.IdealMotor" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Actuators.Motors.IdealMotor"></A><A HREF="Buildings_Fluid_Actuators_Motors.html#Buildings.Fluid.Actuators.Motors"
>Buildings.Fluid.Actuators.Motors</A>.IdealMotor</H2>
<B>Ideal motor model with hysteresis</B><p></P>
<IMG SRC="Buildings.Fluid.Actuatorsb590ccb5e6290447MotorD.png" ALT="Buildings.Fluid.Actuators.Motors.IdealMotor">
<P></P><H3>Information</H3>

<p>
Ideal actuator motor model with hysteresis and finite actuation speed.
If the current actuator position <code>y</code> is below (or above) the
input signal <code>u</code> by an amount bigger than the hysteresis
<code>delta</code>, then the position <code>y</code> is increased (decreased)
until it reaches <code>u</code>.
The output <code>y</code> is bounded between <code>0</code> and <code>1</code>.
</p>
<p>
<b>Note:</b> This model can introduce state events which increase the computation time.
For a more efficient implementation that approximates a motor, set in
the valve or damper model the parameter <code>filteredOpening=true</code>
instead of using this motor model.
See also 
<A HREF="Buildings_Fluid_Actuators_UsersGuide.html#Buildings.Fluid.Actuators.UsersGuide"
>
Buildings.Fluid.Actuators.UsersGuide</a>.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.SISO"
>Modelica.Blocks.Interfaces.SISO</A> (Single Input Single Output continuous control block).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>delta</TD><TD>0.05</TD><TD>Hysteresis</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Time</A></TD><TD>tOpe</TD><TD>120</TD><TD>Opening time [s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Time</A></TD><TD>tClo</TD><TD>tOpe</TD><TD>Closing time [s]</TD></TR>
<TR><TD>Real</TD><TD>y_start</TD><TD>0.5</TD><TD>Start position</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>u</TD><TD>Connector of Real input signal</TD></TR>
<TR><TD>output <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>y</TD><TD>Connector of Real output signal</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> IdealMotor <font color="darkgreen">&quot;Ideal motor model with hysteresis&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.SISO"
>Modelica.Blocks.Interfaces.SISO</A>;

  <font color="blue">parameter </font>Real delta(min=0, max=0.5) = 0.05 <font color="darkgreen">&quot;Hysteresis&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Modelica.SIunits.Time</A> tOpe(min=0) = 120 <font color="darkgreen">&quot;Opening time&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Time"
>Modelica.SIunits.Time</A> tClo(min=0) = tOpe <font color="darkgreen">&quot;Closing time&quot;</font>;
  <font color="blue">parameter </font>Real y_start(min=0, max=1) = 0.5 <font color="darkgreen">&quot;Start position&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Blocks_Logical.html#Modelica.Blocks.Logical.Hysteresis"
>Modelica.Blocks.Logical.Hysteresis</A> uppHys(<font color="blue">final </font>uLow=0, uHigh=delta,
    <font color="blue">final </font>pre_y_start=false);
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Logical.html#Modelica.Blocks.Logical.Hysteresis"
>Modelica.Blocks.Logical.Hysteresis</A> lowHys(uLow=-delta, <font color="blue">final </font>uHigh=0,
    <font color="blue">final </font>pre_y_start=true) <font color="darkgreen">&quot;Lower hysteresis&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Logical.html#Modelica.Blocks.Logical.Switch"
>Modelica.Blocks.Logical.Switch</A> uppSwi;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Continuous.html#Modelica.Blocks.Continuous.LimIntegrator"
>Modelica.Blocks.Continuous.LimIntegrator</A> int(
    <font color="blue">final </font>y_start=y_start,
    <font color="blue">final </font>k=1,
    outMax=1,
    outMin=0,
    initType=Modelica.Blocks.Types.Init.InitialState,
    limitsAtInit=true,
    y(stateSelect=StateSelect.always)) <font color="darkgreen">&quot;Integrator for valve opening position&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false"><font color="blue">protected </font>
  <font color="blue">final </font><A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> zer(<font color="blue">final </font>k=0) <font color="darkgreen">&quot;Zero signal&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> vOpe(<font color="blue">final </font>k=1/tOpe) <font color="darkgreen">&quot;Opening speed&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> vClo(<font color="blue">final </font>k=-1/tClo) <font color="darkgreen">&quot;Closing speed&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Logical.html#Modelica.Blocks.Logical.Switch"
>Modelica.Blocks.Logical.Switch</A> lowSwi;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Add"
>Modelica.Blocks.Math.Add</A> add;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Math.html#Modelica.Blocks.Math.Feedback"
>Modelica.Blocks.Math.Feedback</A> feeBac <font color="darkgreen">&quot;Feedback to compute position error&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(zer.y, uppSwi.u3);
  <font color="red">connect</font>(uppHys.y, uppSwi.u2);
  <font color="red">connect</font>(vOpe.y, uppSwi.u1);
  <font color="red">connect</font>(lowHys.y, lowSwi.u2);
  <font color="red">connect</font>(vClo.y, lowSwi.u3);
  <font color="red">connect</font>(zer.y, lowSwi.u1);
  <font color="red">connect</font>(add.y, int.u);
  <font color="red">connect</font>(uppSwi.y, add.u1);
  <font color="red">connect</font>(u, feeBac.u1);
  <font color="red">connect</font>(feeBac.y, uppHys.u);
  <font color="red">connect</font>(feeBac.y, lowHys.u);
  <font color="red">connect</font>(lowSwi.y, add.u2);
  <font color="red">connect</font>(int.y, y);
  <font color="red">connect</font>(int.y, feeBac.u2);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>IdealMotor;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Oct 24 15:08:06 2013.
</address></BODY>
</HTML>
