    EIRFunPLR =           {2.315688E-02,2.746250E-02,-2.345600E-05,-4.728932E-01,1.778530E+00,-2.621741E-02,0.000000E+00,-3.448533E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YK 2159kW/6.85COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Trane_CVHF_2184kW_6_78COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2184kW_6_78COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2184kW_6_78COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Trane_CVHF_2184kW_6_78COP_Vanes</H2>
<B>ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes,  !- Name
    2183800,                 !- Reference Capacity {W}
    6.78,                    !- Reference COP {W/W}
    7.78,                    !- Reference Leaving Chilled Water Temperature {C}
    35.55,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04883,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.09</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.09</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 35.55</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2183800</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.78</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.04883</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.05142</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 7.78</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.214452E+00,-1.495671E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{1.286650E+00,3.478277E-02,2...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.473025E+00,-1.277887E-01,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 30.67</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 36.06</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Trane_CVHF_2184kW_6_78COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -2183800,
    COP_nominal =         6.78,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.04883,
    mCon_flow_nominal =   1000 * 0.05142,
    TEvaLvg_nominal =     273.15 + 7.78,
    TConLvg_nominal =     273.15 + 35.55,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 30.67,
    TConLvgMax =          273.15 + 36.06,
    capFunT =             {1.214452E+00,-1.495671E-02,-2.934194E-03,1.568925E-02,-9.780218E-04,2.723254E-03},
    EIRFunT =             {1.286650E+00,3.478277E-02,2.888239E-03,-4.763798E-02,1.463610E-03,-3.194170E-03},
    EIRFunPLR =           {2.473025E+00,-1.277887E-01,-3.279364E-05,-3.156699E-01,-3.527895E-01,1.304080E-01,0.000000E+00,-8.547163E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YK_2201kW_6_69COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2201kW_6_69COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2201kW_6_69COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YK_2201kW_6_69COP_Vanes</H2>
<B>ReformEIRChiller York YK 2201kW/6.69COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 2201kW/6.69COP/Vanes,  !- Name
    2201400,                 !- Reference Capacity {W}
    6.69,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.44,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 2201kW/6.69COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 2201kW/6.69COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 2201kW/6.69COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.05</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.14</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.14</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.44</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2201400</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.69</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.07571</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.11356</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{-2.132698E-01,-9.712289E-02...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{8.761500E-01,2.513467E-02,-...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{3.515554E-03,3.070346E-02,-...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 21.11</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 34.92</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YK_2201kW_6_69COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -2201400,
    COP_nominal =         6.69,
    PLRMin =              0.14,
    PLRMinUnl =           0.14,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.07571,
    mCon_flow_nominal =   1000 * 0.11356,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 31.44,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 21.11,
    TConLvgMax =          273.15 + 34.92,
    capFunT =             {-2.132698E-01,-9.712289E-02,-7.445252E-03,1.333444E-01,-3.971284E-03,9.247854E-03},
    EIRFunT =             {8.761500E-01,2.513467E-02,-8.565300E-04,-1.383243E-02,6.968311E-04,-1.236275E-03},
    EIRFunPLR =           {3.515554E-03,3.070346E-02,-1.198496E-08,-5.568236E-01,1.810053E+00,-3.070120E-02,0.000000E+00,-2.564025E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YK 2201kW/6.69COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YT_2233kW_9_54COP_VSD<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_2233kW_9_54COP_VSD" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_2233kW_9_54COP_VSD"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YT_2233kW_9_54COP_VSD</H2>
<B>ReformEIRChiller York YT 2233kW/9.54COP/VSD</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 2233kW/9.54COP/VSD,  !- Name
    2233000,                 !- Reference Capacity {W}
    9.54,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    17.93,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06107,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11451,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 2233kW/9.54COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 2233kW/9.54COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 2233kW/9.54COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.06</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.10</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.10</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 17.93</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2233000</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>9.54</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.06107</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.11451</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{4.939632E-01,-9.743766E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{7.177745E-01,-9.460212E-04,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{4.637900E-01,-3.344690E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 17.93</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 34.11</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YT_2233kW_9_54COP_VSD =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -2233000,
    COP_nominal =         9.54,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.06,
    mEva_flow_nominal =   1000 * 0.06107,
    mCon_flow_nominal =   1000 * 0.11451,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 17.93,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 17.93,
    TConLvgMax =          273.15 + 34.11,
    capFunT =             {4.939632E-01,-9.743766E-02,6.782771E-03,7.149216E-02,-2.077461E-03,2.246608E-03},
    EIRFunT =             {7.177745E-01,-9.460212E-04,-1.451469E-03,1.431719E-02,5.149926E-04,-8.367784E-04},
    EIRFunPLR =           {4.637900E-01,-3.344690E-02,2.768776E-04,-2.457480E-03,1.477501E+00,1.903803E-02,0.000000E+00,-7.622945E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YT 2233kW/9.54COP/VSD&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YK_2237kW_6_41COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2237kW_6_41COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2237kW_6_41COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YK_2237kW_6_41COP_Vanes</H2>
<B>ReformEIRChiller York YK 2237kW/6.41COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 2237kW/6.41COP/Vanes,  !- Name
    2236600,                 !- Reference Capacity {W}
    6.41,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.56,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 2237kW/6.41COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 2237kW/6.41COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 2237kW/6.41COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.13,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.13,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.02</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.13</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.13</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.56</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2236600</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.41</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.07571</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.11356</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{2.686272E-01,-4.051077E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{9.801548E-01,2.026687E-02,1...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.013555E-01,1.055744E-02,-...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 21.30</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 35.03</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YK_2237kW_6_41COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -2236600,
    COP_nominal =         6.41,
    PLRMin =              0.13,
    PLRMinUnl =           0.13,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.07571,
    mCon_flow_nominal =   1000 * 0.11356,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 31.56,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 21.30,
    TConLvgMax =          273.15 + 35.03,
    capFunT =             {2.686272E-01,-4.051077E-02,-2.130203E-03,7.674578E-02,-2.282522E-03,4.478325E-03},
    EIRFunT =             {9.801548E-01,2.026687E-02,1.578707E-03,-2.077442E-02,9.180399E-04,-2.105614E-03},
    EIRFunPLR =           {2.013555E-01,1.055744E-02,-2.587525E-05,-3.074339E-01,1.634011E+00,-9.188562E-03,0.000000E+00,-5.458636E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YK 2237kW/6.41COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YK_2275kW_6_32COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2275kW_6_32COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2275kW_6_32COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YK_2275kW_6_32COP_Vanes</H2>
<B>ReformEIRChiller York YK 2275kW/6.32COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes,  !- Name
    2275200,                 !- Reference Capacity {W}
    6.32,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.66,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.13,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.13,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.04</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.13</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.13</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.66</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2275200</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.32</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.07571</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.11356</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.227391E-01,-3.381914E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{8.910758E-01,4.115735E-03,-...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.464807E-01,6.198472E-03,-...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 18.78</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 35.17</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YK_2275kW_6_32COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -2275200,
    COP_nominal =         6.32,
    PLRMin =              0.13,
    PLRMinUnl =           0.13,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.07571,
    mCon_flow_nominal =   1000 * 0.11356,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 31.66,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 18.78,
    TConLvgMax =          273.15 + 35.17,
    capFunT =             {9.227391E-01,-3.381914E-02,4.402874E-04,2.528344E-02,-1.131217E-03,2.844510E-03},
    EIRFunT =             {8.910758E-01,4.115735E-03,-2.403988E-04,-1.277389E-02,6.650664E-04,-8.163142E-04},
    EIRFunPLR =           {2.464807E-01,6.198472E-03,-2.091245E-05,-1.584035E-01,1.396936E+00,-5.134757E-03,0.000000E+00,-4.982764E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YK 2275kW/6.32COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Trane_CVHF_2300kW_8_10COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2300kW_8_10COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2300kW_8_10COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Trane_CVHF_2300kW_8_10COP_Vanes</H2>
<B>ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes,  !- Name
    2299900,                 !- Reference Capacity {W}
    8.10,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    19.58,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.23,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.23,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.04</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.23</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.23</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 19.58</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2299900</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>8.10</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.07571</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.09085</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 4.44</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{4.945951E-02,1.763194E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.870347E-01,1.176508E-02,5...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{-8.187804E-01,9.052788E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 19.58</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 34.79</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Trane_CVHF_2300kW_8_10COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -2299900,
    COP_nominal =         8.10,
    PLRMin =              0.23,
    PLRMinUnl =           0.23,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.07571,
    mCon_flow_nominal =   1000 * 0.09085,
    TEvaLvg_nominal =     273.15 + 4.44,
    TConLvg_nominal =     273.15 + 19.58,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 19.58,
    TConLvgMax =          273.15 + 34.79,
    capFunT =             {4.945951E-02,1.763194E-02,-1.707908E-03,8.024411E-02,-2.301455E-03,2.334434E-03},
    EIRFunT =             {6.870347E-01,1.176508E-02,5.473075E-04,1.235577E-02,3.200085E-04,-1.378535E-03},
    EIRFunPLR =           {-8.187804E-01,9.052788E-02,-2.443564E-04,-2.116230E+00,5.680799E+00,-7.780553E-02,0.000000E+00,-1.907348E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Trane_CVHF_2317kW_6_33COP_VSD<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2317kW_6_33COP_VSD" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2317kW_6_33COP_VSD"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Trane_CVHF_2317kW_6_33COP_VSD</H2>
<B>ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD,  !- Name
    2317400,                 !- Reference Capacity {W}
    6.33,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    35.10,                   !- Reference Leaving Condenser Water Temperature {C}
    0.09085,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.04</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.10</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.10</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 35.10</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2317400</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.33</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.09085</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.11356</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{6.632457E-01,4.608638E-03,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{2.905409E-01,-2.093028E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{-4.540034E-01,3.433262E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 17.67</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 35.67</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Trane_CVHF_2317kW_6_33COP_VSD =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -2317400,
    COP_nominal =         6.33,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.09085,
    mCon_flow_nominal =   1000 * 0.11356,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 35.10,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 17.67,
    TConLvgMax =          273.15 + 35.67,
    capFunT =             {6.632457E-01,4.608638E-03,-1.100111E-03,1.651605E-02,-4.753748E-04,1.648311E-03},
    EIRFunT =             {2.905409E-01,-2.093028E-02,9.792522E-04,1.493146E-02,3.511684E-04,-8.356167E-04},
    EIRFunPLR =           {-4.540034E-01,3.433262E-02,4.845589E-05,9.799190E-01,2.028044E-01,-3.705958E-02,0.000000E+00,3.066979E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Carrier_19XR_2391kW_6_77COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_2391kW_6_77COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_2391kW_6_77COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Carrier_19XR_2391kW_6_77COP_Vanes</H2>
<B>ReformEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes,  !- Name
    2391300,                 !- Reference Capacity {W}
    6.77,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    31.65,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06858,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0846,                  !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.65</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2391300</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.77</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.06858</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.0846</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 7.22</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{-1.092340E-01,-7.214951E-02...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.095032E-01,-1.108553E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{4.306200E-01,-7.328716E-03,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 6.67</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 12.22</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 19.72</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 32.63</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Carrier_19XR_2391kW_6_77COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -2391300,
    COP_nominal =         6.77,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.06858,
    mCon_flow_nominal =   1000 * 0.0846,
    TEvaLvg_nominal =     273.15 + 7.22,
    TConLvg_nominal =     273.15 + 31.65,
    TEvaLvgMin =          273.15 + 6.67,
    TEvaLvgMax =          273.15 + 12.22,
    TConLvgMin =          273.15 + 19.72,
    TConLvgMax =          273.15 + 32.63,
    capFunT =             {-1.092340E-01,-7.214951E-02,-1.929403E-03,1.073964E-01,-2.585892E-03,4.163448E-03},
    EIRFunT =             {6.095032E-01,-1.108553E-02,6.938966E-04,1.166583E-02,2.514251E-04,-7.733820E-04},
    EIRFunPLR =           {4.306200E-01,-7.328716E-03,9.930747E-06,9.234623E-01,-1.158929E+00,6.792175E-03,0.000000E+00,8.117517E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Carrier_19XR_2391kW_6_44COP_VSD<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_2391kW_6_44COP_VSD" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19XR_2391kW_6_44COP_VSD"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Carrier_19XR_2391kW_6_44COP_VSD</H2>
<B>ReformEIRChiller Carrier 19XR 2391kW/6.44COP/VSD</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 2391kW/6.44COP/VSD,  !- Name
    2391300,                 !- Reference Capacity {W}
    6.44,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    31.70,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06858,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0846,                  !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 2391kW/6.44COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 2391kW/6.44COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 2391kW/6.44COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.70</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2391300</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.44</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.06858</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.0846</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 7.22</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{-1.105784E-01,-7.215657E-02...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.030335E-01,-1.099862E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.309393E-01,1.443518E-02,-...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 6.67</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 12.22</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 19.76</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 32.68</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Carrier_19XR_2391kW_6_44COP_VSD =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -2391300,
    COP_nominal =         6.44,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.06858,
    mCon_flow_nominal =   1000 * 0.0846,
    TEvaLvg_nominal =     273.15 + 7.22,
    TConLvg_nominal =     273.15 + 31.70,
    TEvaLvgMin =          273.15 + 6.67,
    TEvaLvgMax =          273.15 + 12.22,
    TConLvgMin =          273.15 + 19.76,
    TConLvgMax =          273.15 + 32.68,
    capFunT =             {-1.105784E-01,-7.215657E-02,-1.924398E-03,1.073110E-01,-2.578512E-03,4.153768E-03},
    EIRFunT =             {6.030335E-01,-1.099862E-02,6.898379E-04,1.213607E-02,2.415707E-04,-7.792847E-04},
    EIRFunPLR =           {1.309393E-01,1.443518E-02,-9.784460E-07,-8.596110E-01,2.724452E+00,-1.436270E-02,0.000000E+00,-9.969677E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Carrier 19XR 2391kW/6.44COP/VSD&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YK_2412kW_5_58COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2412kW_5_58COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2412kW_5_58COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YK_2412kW_5_58COP_Vanes</H2>
<B>ReformEIRChiller York YK 2412kW/5.58COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 2412kW/5.58COP/Vanes,  !- Name
    2412400,                 !- Reference Capacity {W}
    5.58,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    32.10,                   !- Reference Leaving Condenser Water Temperature {C}
    0.09085,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 2412kW/5.58COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 2412kW/5.58COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 2412kW/5.58COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.12,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.12,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.12</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.12</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 32.10</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2412400</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.58</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.09085</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.11356</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{6.042244E-01,-5.282819E-03,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{3.175495E-01,-2.563749E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{-8.659288E-02,4.280342E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 21.30</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 35.78</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YK_2412kW_5_58COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -2412400,
    COP_nominal =         5.58,
    PLRMin =              0.12,
    PLRMinUnl =           0.12,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.09085,
    mCon_flow_nominal =   1000 * 0.11356,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 32.10,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 21.30,
    TConLvgMax =          273.15 + 35.78,
    capFunT =             {6.042244E-01,-5.282819E-03,-1.993748E-04,2.972266E-02,-8.288016E-04,1.587869E-03},
    EIRFunT =             {3.175495E-01,-2.563749E-02,1.177157E-03,3.422467E-02,-2.556973E-04,-1.034934E-04},
    EIRFunPLR =           {-8.659288E-02,4.280342E-02,4.027354E-05,-8.726041E-01,3.432389E+00,-4.514744E-02,0.000000E+00,-1.440179E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YK 2412kW/5.58COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_McQuay_PFH_2462kW_6_67COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_2462kW_6_67COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_2462kW_6_67COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_McQuay_PFH_2462kW_6_67COP_Vanes</H2>
<B>ReformEIRChiller McQuay PFH 2462kW/6.67COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PFH 2462kW/6.67COP/Vanes,  !- Name
    2461600,                 !- Reference Capacity {W}
    6.67,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07066,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.10157,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PFH 2462kW/6.67COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PFH 2462kW/6.67COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay PFH 2462kW/6.67COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.02</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.10</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.10</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 29.44</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2461600</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.67</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.07066</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.10157</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{4.142265E-01,1.542602E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.570216E-01,9.193251E-03,-...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{-8.594949E-01,6.566973E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 21.31</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 31.55</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_McQuay_PFH_2462kW_6_67COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -2461600,
    COP_nominal =         6.67,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.07066,
    mCon_flow_nominal =   1000 * 0.10157,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 29.44,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 21.31,
    TConLvgMax =          273.15 + 31.55,
    capFunT =             {4.142265E-01,1.542602E-02,-7.911049E-03,7.508392E-02,-2.773731E-03,5.837360E-03},
    EIRFunT =             {5.570216E-01,9.193251E-03,-5.145487E-03,6.832209E-03,1.403064E-04,1.590130E-03},
    EIRFunPLR =           {-8.594949E-01,6.566973E-02,1.939985E-05,1.001788E+00,1.280680E-01,-6.652851E-02,0.000000E+00,7.389430E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller McQuay PFH 2462kW/6.67COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Trane_CVHG670_44_86_2490kW_6_5COP<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHG670_44_86_2490kW_6_5COP" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHG670_44_86_2490kW_6_5COP"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Trane_CVHG670_44_86_2490kW_6_5COP</H2>
<B>ReformEIRChiller Trane CVHG670-44&amp;amp;86 2490kW/6.5COP</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHG670-44&amp;86 2490kW/6.5COP,  !- Name
    2490036,                 !- Reference Capacity {W}
    6.505,                   !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    35.24,                   !- Reference Leaving Condenser Water Temperature {C}
    0.08894,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.13400,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHG670-44&amp;86 2490kW/6.5COP CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHG670-44&amp;86 2490kW/6.5COP EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CVHG670-44&amp;86 2490kW/6.5COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.087,                   !- Minimum Part Load Ratio
    1.001,                   !- Maximum Part Load Ratio
    0.801,                   !- Optimum Part Load Ratio
    0.087,                   !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    5.6,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    VariableFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.001</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.087</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.087</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 35.24</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2490036</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.505</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.08894</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.13400</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{0.403602663,-0.006794189,-0...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{1.056335684,0.045975279,0.0...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{0.243594787,-0.017680952,0....</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.60</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 7.20</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 30.8</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 36.9</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Trane_CVHG670_44_86_2490kW_6_5COP =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -2490036,
    COP_nominal =         6.505,
    PLRMin =              0.087,
    PLRMinUnl =           0.087,
    PLRMax =              1.001,
    mEva_flow_nominal =   1000 * 0.08894,
    mCon_flow_nominal =   1000 * 0.13400,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 35.24,
    TEvaLvgMin =          273.15 + 5.60,
    TEvaLvgMax =          273.15 + 7.20,
    TConLvgMin =          273.15 + 30.8,
    TConLvgMax =          273.15 + 36.9,
    capFunT =             {0.403602663,-0.006794189,-0.000564953,0.046104574,-0.00117838,0.00215062},
    EIRFunT =             {1.056335684,0.045975279,0.001839862,-0.028575058,0.000935916,-0.002552237},
    EIRFunPLR =           {0.243594787,-0.017680952,0.000731787,0.848300868,-0.358252903,0.000896547,-9.0516E-06,0.736449508,0.000316148,-0.022213923},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Trane CVHG670-44&amp;amp;86 2490kW/6.5COP&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Trane_CVHF_2567kW_11_77COP_VSD<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2567kW_11_77COP_VSD" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2567kW_11_77COP_VSD"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Trane_CVHF_2567kW_11_77COP_VSD</H2>
<B>ReformEIRChiller Trane CVHF 2567kW/11.77COP/VSD</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 2567kW/11.77COP/VSD,  !- Name
    2567100,                 !- Reference Capacity {W}
    11.77,                   !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    17.18,                   !- Reference Leaving Condenser Water Temperature {C}
    0.12113,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.15142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 2567kW/11.77COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 2567kW/11.77COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 2567kW/11.77COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.11,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.11,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.04</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.11</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.11</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 17.18</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2567100</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>11.77</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.12113</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.15142</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 4.44</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{3.150690E-01,7.668658E-03,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{3.654848E-01,-3.708915E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{-2.955643E-01,2.586243E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 17.02</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 35.24</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Trane_CVHF_2567kW_11_77COP_VSD =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -2567100,
    COP_nominal =         11.77,
    PLRMin =              0.11,
    PLRMinUnl =           0.11,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.12113,
    mCon_flow_nominal =   1000 * 0.15142,
    TEvaLvg_nominal =     273.15 + 4.44,
    TConLvg_nominal =     273.15 + 17.18,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 17.02,
    TConLvgMax =          273.15 + 35.24,
    capFunT =             {3.150690E-01,7.668658E-03,-4.348521E-03,4.998865E-02,-1.242078E-03,3.158318E-03},
    EIRFunT =             {3.654848E-01,-3.708915E-02,-7.448564E-04,4.585429E-02,1.719990E-04,-3.518960E-04},
    EIRFunPLR =           {-2.955643E-01,2.586243E-02,3.917081E-05,7.440108E-01,3.533880E-01,-2.797714E-02,0.000000E+00,2.247632E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Trane CVHF 2567kW/11.77COP/VSD&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YK_2771kW_6_84COP_VSD<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2771kW_6_84COP_VSD" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_2771kW_6_84COP_VSD"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YK_2771kW_6_84COP_VSD</H2>
<B>ReformEIRChiller York YK 2771kW/6.84COP/VSD</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 2771kW/6.84COP/VSD,  !- Name
    2771100,                 !- Reference Capacity {W}
    6.84,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    28.91,                   !- Reference Leaving Condenser Water Temperature {C}
    0.10094,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.15142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 2771kW/6.84COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 2771kW/6.84COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 2771kW/6.84COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 28.91</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2771100</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.84</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.10094</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.15142</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{4.744171E-01,3.178084E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{8.286811E-01,2.304403E-02,-...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{-6.205477E-01,5.913283E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 18.24</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 34.26</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YK_2771kW_6_84COP_VSD =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -2771100,
    COP_nominal =         6.84,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.10094,
    mCon_flow_nominal =   1000 * 0.15142,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 28.91,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 18.24,
    TConLvgMax =          273.15 + 34.26,
    capFunT =             {4.744171E-01,3.178084E-02,-1.802780E-03,5.380910E-02,-1.642699E-03,1.330445E-03},
    EIRFunT =             {8.286811E-01,2.304403E-02,-6.841126E-04,-1.886483E-02,1.088152E-03,-1.846484E-03},
    EIRFunPLR =           {-6.205477E-01,5.913283E-02,-1.627433E-05,1.051821E-01,1.413365E+00,-5.839529E-02,0.000000E+00,9.424834E-02,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YK 2771kW/6.84COP/VSD&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Trane_CVHF_2799kW_6_40COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2799kW_6_40COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_2799kW_6_40COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Trane_CVHF_2799kW_6_40COP_Vanes</H2>
<B>ReformEIRChiller Trane CVHF 2799kW/6.40COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 2799kW/6.40COP/Vanes,  !- Name
    2799200,                 !- Reference Capacity {W}
    6.40,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.74,                   !- Reference Leaving Condenser Water Temperature {C}
    0.09893,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.13761,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 2799kW/6.40COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 2799kW/6.40COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 2799kW/6.40COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.04</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.74</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-2799200</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.40</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.09893</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.13761</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{-2.176308E-01,-4.941294E-02...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{-1.986966E-02,-7.848021E-02...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{3.516172E-01,9.213025E-03,-...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 20.38</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 35.07</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Trane_CVHF_2799kW_6_40COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -2799200,
    COP_nominal =         6.40,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.09893,
    mCon_flow_nominal =   1000 * 0.13761,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 31.74,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 20.38,
    TConLvgMax =          273.15 + 35.07,
    capFunT =             {-2.176308E-01,-4.941294E-02,8.700615E-05,9.612083E-02,-2.027636E-03,2.538833E-03},
    EIRFunT =             {-1.986966E-02,-7.848021E-02,1.944174E-03,7.122651E-02,-9.173802E-04,5.837817E-04},
    EIRFunPLR =           {3.516172E-01,9.213025E-03,-2.382325E-05,1.223162E-01,-1.820075E-01,-7.843422E-03,0.000000E+00,6.884847E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Trane CVHF 2799kW/6.40COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YT_3133kW_9_16COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_3133kW_9_16COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YT_3133kW_9_16COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YT_3133kW_9_16COP_Vanes</H2>
<B>ReformEIRChiller York YT 3133kW/9.16COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 3133kW/9.16COP/Vanes,  !- Name
    3133300,                 !- Reference Capacity {W}
    9.16,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    19.37,                   !- Reference Leaving Condenser Water Temperature {C}
    0.08076,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.12618,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 3133kW/9.16COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 3133kW/9.16COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YT 3133kW/9.16COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.07,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.07,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.04</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.07</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.07</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 19.37</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-3133300</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>9.16</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.08076</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.12618</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{6.112157E-01,-1.430728E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{8.749714E-01,-2.881975E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{3.389568E-01,-1.864923E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 19.37</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 35.91</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YT_3133kW_9_16COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -3133300,
    COP_nominal =         9.16,
    PLRMin =              0.07,
    PLRMinUnl =           0.07,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.08076,
    mCon_flow_nominal =   1000 * 0.12618,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 19.37,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 19.37,
    TConLvgMax =          273.15 + 35.91,
    capFunT =             {6.112157E-01,-1.430728E-02,9.823748E-05,3.293543E-02,-1.221859E-03,2.659301E-03},
    EIRFunT =             {8.749714E-01,-2.881975E-02,2.003695E-03,7.313755E-03,5.578288E-04,-1.170615E-03},
    EIRFunPLR =           {3.389568E-01,-1.864923E-02,3.548361E-04,1.107404E+00,-5.912797E-01,-4.559304E-04,0.000000E+00,3.910858E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YT 3133kW/9.16COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_McQuay_PFH_3165kW_6_48COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_3165kW_6_48COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_3165kW_6_48COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_McQuay_PFH_3165kW_6_48COP_Vanes</H2>
<B>ReformEIRChiller McQuay PFH 3165kW/6.48COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PFH 3165kW/6.48COP/Vanes,  !- Name
    3165000,                 !- Reference Capacity {W}
    6.48,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    29.19,                   !- Reference Leaving Condenser Water Temperature {C}
    0.09085,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.13627,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PFH 3165kW/6.48COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PFH 3165kW/6.48COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay PFH 3165kW/6.48COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.10</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.10</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 29.19</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-3165000</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.48</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.09085</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.13627</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.575783E+00,3.340085E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{1.176153E+00,2.944151E-02,-...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{-1.080715E+00,7.856030E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 20.90</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 31.43</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_McQuay_PFH_3165kW_6_48COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -3165000,
    COP_nominal =         6.48,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.09085,
    mCon_flow_nominal =   1000 * 0.13627,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 29.19,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 20.90,
    TConLvgMax =          273.15 + 31.43,
    capFunT =             {1.575783E+00,3.340085E-02,-1.294551E-02,-2.136229E-02,-1.076276E-03,7.287288E-03},
    EIRFunT =             {1.176153E+00,2.944151E-02,-1.226585E-02,-3.542539E-02,4.663835E-04,4.521499E-03},
    EIRFunPLR =           {-1.080715E+00,7.856030E-02,-1.461231E-04,1.153308E+00,-1.705463E-01,-7.105856E-02,0.000000E+00,1.002552E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller McQuay PFH 3165kW/6.48COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_McQuay_PFH_4020kW_7_35COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_4020kW_7_35COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_McQuay_PFH_4020kW_7_35COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_McQuay_PFH_4020kW_7_35COP_Vanes</H2>
<B>ReformEIRChiller McQuay PFH 4020kW/7.35COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PFH 4020kW/7.35COP/Vanes,  !- Name
    4019500,                 !- Reference Capacity {W}
    7.35,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    23.88,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07874,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09842,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PFH 4020kW/7.35COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PFH 4020kW/7.35COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller McQuay PFH 4020kW/7.35COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.05</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.14</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.14</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 23.88</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4019500</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>7.35</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.07874</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.09842</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{7.840238E-01,-2.030602E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{9.146197E-01,-2.888281E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{-6.055569E-01,4.924519E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 6.67</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 12.22</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 23.88</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 34.13</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_McQuay_PFH_4020kW_7_35COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -4019500,
    COP_nominal =         7.35,
    PLRMin =              0.14,
    PLRMinUnl =           0.14,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.07874,
    mCon_flow_nominal =   1000 * 0.09842,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 23.88,
    TEvaLvgMin =          273.15 + 6.67,
    TEvaLvgMax =          273.15 + 12.22,
    TConLvgMin =          273.15 + 23.88,
    TConLvgMax =          273.15 + 34.13,
    capFunT =             {7.840238E-01,-2.030602E-02,-6.024097E-03,3.464466E-02,-2.015835E-03,5.876334E-03},
    EIRFunT =             {9.146197E-01,-2.888281E-02,-4.194058E-04,1.312299E-03,3.957170E-04,1.747410E-04},
    EIRFunPLR =           {-6.055569E-01,4.924519E-02,-2.046580E-05,3.574244E-01,1.429584E+00,-4.800957E-02,0.000000E+00,-1.995032E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller McQuay PFH 4020kW/7.35COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YK_4396kW_6_63COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4396kW_6_63COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4396kW_6_63COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YK_4396kW_6_63COP_Vanes</H2>
<B>ReformEIRChiller York YK 4396kW/6.63COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 4396kW/6.63COP/Vanes,  !- Name
    4395800,                 !- Reference Capacity {W}
    6.63,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.58,                   !- Reference Leaving Condenser Water Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 4396kW/6.63COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 4396kW/6.63COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 4396kW/6.63COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.41,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.41,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.05</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.41</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.41</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.58</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4395800</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.63</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.19558</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.24605</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{-7.935103E-01,-1.859711E-01...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{3.992978E-01,-5.787211E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{3.551587E-01,-8.505111E-03,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 7.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 18.53</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 31.58</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YK_4396kW_6_63COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -4395800,
    COP_nominal =         6.63,
    PLRMin =              0.41,
    PLRMinUnl =           0.41,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.19558,
    mCon_flow_nominal =   1000 * 0.24605,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 31.58,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 7.78,
    TConLvgMin =          273.15 + 18.53,
    TConLvgMax =          273.15 + 31.58,
    capFunT =             {-7.935103E-01,-1.859711E-01,-1.136209E-02,2.223615E-01,-6.910739E-03,1.608112E-02},
    EIRFunT =             {3.992978E-01,-5.787211E-02,4.974140E-04,4.071879E-02,-5.579169E-04,9.811292E-04},
    EIRFunPLR =           {3.551587E-01,-8.505111E-03,1.396120E-04,5.048375E-01,-1.447328E-01,1.902634E-03,0.000000E+00,3.599323E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YK 4396kW/6.63COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YK_4477kW_6_64COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4477kW_6_64COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4477kW_6_64COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YK_4477kW_6_64COP_Vanes</H2>
<B>ReformEIRChiller York YK 4477kW/6.64COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 4477kW/6.64COP/Vanes,  !- Name
    4476700,                 !- Reference Capacity {W}
    6.64,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.67,                   !- Reference Leaving Condenser Water Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 4477kW/6.64COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 4477kW/6.64COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 4477kW/6.64COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.41,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.41,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.06</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.41</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.41</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.67</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4476700</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.64</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.19558</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.24605</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{-5.612561E-01,-2.094117E-01...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{1.597687E-01,-3.513678E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{6.263474E-01,-1.468760E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 7.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 18.50</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 31.67</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YK_4477kW_6_64COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -4476700,
    COP_nominal =         6.64,
    PLRMin =              0.41,
    PLRMinUnl =           0.41,
    PLRMax =              1.06,
    mEva_flow_nominal =   1000 * 0.19558,
    mCon_flow_nominal =   1000 * 0.24605,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 31.67,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 7.78,
    TConLvgMin =          273.15 + 18.50,
    TConLvgMax =          273.15 + 31.67,
    capFunT =             {-5.612561E-01,-2.094117E-01,-8.555483E-03,2.050690E-01,-6.451488E-03,1.561052E-02},
    EIRFunT =             {1.597687E-01,-3.513678E-02,-2.666547E-03,5.561175E-02,-9.273482E-04,1.559350E-03},
    EIRFunPLR =           {6.263474E-01,-1.468760E-02,2.187947E-04,-4.940077E-01,1.448597E+00,4.085582E-03,0.000000E+00,-4.576722E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YK 4477kW/6.64COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YK_4515kW_6_22COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4515kW_6_22COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4515kW_6_22COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YK_4515kW_6_22COP_Vanes</H2>
<B>ReformEIRChiller York YK 4515kW/6.22COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 4515kW/6.22COP/Vanes,  !- Name
    4515400,                 !- Reference Capacity {W}
    6.22,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.76,                   !- Reference Leaving Condenser Water Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 4515kW/6.22COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 4515kW/6.22COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 4515kW/6.22COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.40</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.40</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.76</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4515400</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.22</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.19558</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.24605</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{2.075078E-01,-1.981043E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.011575E-01,1.661031E-02,-...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{7.069612E-01,-1.915921E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 7.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 17.15</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 31.76</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YK_4515kW_6_22COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -4515400,
    COP_nominal =         6.22,
    PLRMin =              0.40,
    PLRMinUnl =           0.40,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.19558,
    mCon_flow_nominal =   1000 * 0.24605,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 31.76,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 7.78,
    TConLvgMin =          273.15 + 17.15,
    TConLvgMax =          273.15 + 31.76,
    capFunT =             {2.075078E-01,-1.981043E-02,-2.892690E-03,5.881989E-02,-1.521616E-03,3.461206E-03},
    EIRFunT =             {6.011575E-01,1.661031E-02,-2.137279E-06,4.501265E-03,5.130434E-04,-1.786025E-03},
    EIRFunPLR =           {7.069612E-01,-1.915921E-02,3.601682E-04,-2.561145E-01,1.177821E+00,2.539786E-03,0.000000E+00,-4.447869E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YK 4515kW/6.22COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YK_4537kW_6_28COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4537kW_6_28COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4537kW_6_28COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YK_4537kW_6_28COP_Vanes</H2>
<B>ReformEIRChiller York YK 4537kW/6.28COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 4537kW/6.28COP/Vanes,  !- Name
    4536500,                 !- Reference Capacity {W}
    6.28,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.78,                   !- Reference Leaving Condenser Water Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 4537kW/6.28COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 4537kW/6.28COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 4537kW/6.28COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.04</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.40</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.40</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.78</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4536500</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.28</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.19558</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.24605</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.769339E-01,8.033367E-04,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{8.920183E-01,-1.501518E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.718938E-01,6.637990E-03,1...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 7.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 19.77</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 31.78</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YK_4537kW_6_28COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -4536500,
    COP_nominal =         6.28,
    PLRMin =              0.40,
    PLRMinUnl =           0.40,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.19558,
    mCon_flow_nominal =   1000 * 0.24605,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 31.78,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 7.78,
    TConLvgMin =          273.15 + 19.77,
    TConLvgMax =          273.15 + 31.78,
    capFunT =             {1.769339E-01,8.033367E-04,-1.299649E-02,1.160227E-01,-4.192731E-03,9.339837E-03},
    EIRFunT =             {8.920183E-01,-1.501518E-02,1.467430E-03,-1.261335E-02,8.431355E-04,-1.426299E-03},
    EIRFunPLR =           {1.718938E-01,6.637990E-03,1.666991E-05,1.634153E-01,9.517270E-01,-7.705773E-03,0.000000E+00,-2.724674E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YK 4537kW/6.28COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Trane_CVHF_4610kW_6_34COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_4610kW_6_34COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_4610kW_6_34COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Trane_CVHF_4610kW_6_34COP_Vanes</H2>
<B>ReformEIRChiller Trane CVHF 4610kW/6.34COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 4610kW/6.34COP/Vanes,  !- Name
    4610300,                 !- Reference Capacity {W}
    6.34,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.27,                   !- Reference Leaving Condenser Water Temperature {C}
    0.19129,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24757,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 4610kW/6.34COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 4610kW/6.34COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 4610kW/6.34COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.02</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.27</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4610300</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.34</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.19129</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.24757</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{8.054195E-01,-1.086306E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.849506E-01,-4.909207E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{-7.113458E-02,1.278078E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 23.15</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 34.76</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Trane_CVHF_4610kW_6_34COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -4610300,
    COP_nominal =         6.34,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.19129,
    mCon_flow_nominal =   1000 * 0.24757,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 31.27,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 23.15,
    TConLvgMax =          273.15 + 34.76,
    capFunT =             {8.054195E-01,-1.086306E-02,-1.750699E-03,1.269252E-02,-3.913330E-04,1.602126E-03},
    EIRFunT =             {6.849506E-01,-4.909207E-02,-8.308126E-04,1.199218E-02,1.642681E-04,6.761764E-04},
    EIRFunPLR =           {-7.113458E-02,1.278078E-02,-1.151552E-05,1.228548E+00,-1.065066E+00,-1.209695E-02,0.000000E+00,8.979381E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Trane CVHF 4610kW/6.34COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Carrier_19EX_4667kW_6_16COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19EX_4667kW_6_16COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19EX_4667kW_6_16COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Carrier_19EX_4667kW_6_16COP_Vanes</H2>
<B>ReformEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes,  !- Name
    4666600,                 !- Reference Capacity {W}
    6.16,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.94,                   !- Reference Leaving Condenser Water Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.40</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.40</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.94</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4666600</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.16</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.19558</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.24605</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{-8.915725E-02,-6.491327E-02...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.382224E-01,2.679869E-03,4...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{5.967050E-01,-1.472448E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 7.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 17.77</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 31.94</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Carrier_19EX_4667kW_6_16COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -4666600,
    COP_nominal =         6.16,
    PLRMin =              0.40,
    PLRMinUnl =           0.40,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.19558,
    mCon_flow_nominal =   1000 * 0.24605,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 31.94,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 7.78,
    TConLvgMin =          273.15 + 17.77,
    TConLvgMax =          273.15 + 31.94,
    capFunT =             {-8.915725E-02,-6.491327E-02,-3.356680E-03,1.108472E-01,-3.034272E-03,5.648135E-03},
    EIRFunT =             {5.382224E-01,2.679869E-03,4.713078E-04,7.901564E-03,4.567647E-04,-1.386795E-03},
    EIRFunPLR =           {5.967050E-01,-1.472448E-02,4.216331E-05,3.682618E-01,-2.379422E-01,1.262951E-02,0.000000E+00,2.973345E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Trane_CVHF_4677kW_6_27COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_4677kW_6_27COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CVHF_4677kW_6_27COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Trane_CVHF_4677kW_6_27COP_Vanes</H2>
<B>ReformEIRChiller Trane CVHF 4677kW/6.27COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 4677kW/6.27COP/Vanes,  !- Name
    4677100,                 !- Reference Capacity {W}
    6.27,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.94,                   !- Reference Leaving Condenser Water Temperature {C}
    0.20138,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 4677kW/6.27COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 4677kW/6.27COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 4677kW/6.27COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.41,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.41,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.41</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.41</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.94</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4677100</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.27</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.20138</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.24605</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{8.138295E-01,-2.315871E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{8.371931E-01,-1.837487E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{-3.243462E-01,1.463635E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 7.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 17.51</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 31.94</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Trane_CVHF_4677kW_6_27COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -4677100,
    COP_nominal =         6.27,
    PLRMin =              0.41,
    PLRMinUnl =           0.41,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.20138,
    mCon_flow_nominal =   1000 * 0.24605,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 31.94,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 7.78,
    TConLvgMin =          273.15 + 17.51,
    TConLvgMax =          273.15 + 31.94,
    capFunT =             {8.138295E-01,-2.315871E-02,6.181089E-03,8.639578E-03,-1.807173E-04,-5.015921E-05},
    EIRFunT =             {8.371931E-01,-1.837487E-02,3.992101E-03,-8.582353E-03,6.821892E-04,-1.443699E-03},
    EIRFunPLR =           {-3.243462E-01,1.463635E-02,-8.320365E-05,1.978667E+00,-2.019795E+00,-1.072468E-02,0.000000E+00,1.320583E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Trane CVHF 4677kW/6.27COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YK_4966kW_6_05COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4966kW_6_05COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4966kW_6_05COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YK_4966kW_6_05COP_Vanes</H2>
<B>ReformEIRChiller York YK 4966kW/6.05COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 4966kW/6.05COP/Vanes,  !- Name
    4965500,                 !- Reference Capacity {W}
    6.05,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.33,                   !- Reference Leaving Condenser Water Temperature {C}
    0.21198,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.26498,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 4966kW/6.05COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 4966kW/6.05COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 4966kW/6.05COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.12,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.12,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.02</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.12</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.12</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.33</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4965500</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.05</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.21198</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.26498</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{4.672989E-01,-3.881077E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{8.536699E-01,3.487393E-04,1...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.620385E-01,1.209698E-02,8...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 20.07</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 35.01</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YK_4966kW_6_05COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -4965500,
    COP_nominal =         6.05,
    PLRMin =              0.12,
    PLRMinUnl =           0.12,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.21198,
    mCon_flow_nominal =   1000 * 0.26498,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 31.33,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 20.07,
    TConLvgMax =          273.15 + 35.01,
    capFunT =             {4.672989E-01,-3.881077E-02,-2.462607E-04,3.605453E-02,-8.010103E-04,2.190852E-03},
    EIRFunT =             {8.536699E-01,3.487393E-04,1.120994E-03,-9.358730E-03,6.197745E-04,-1.128239E-03},
    EIRFunPLR =           {2.620385E-01,1.209698E-02,8.014586E-06,-1.102167E-01,1.117062E+00,-1.249449E-02,0.000000E+00,-2.641246E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YK 4966kW/6.05COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YK_4969kW_7_14COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4969kW_7_14COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4969kW_7_14COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YK_4969kW_7_14COP_Vanes</H2>
<B>ReformEIRChiller York YK 4969kW/7.14COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 4969kW/7.14COP/Vanes,  !- Name
    4969000,                 !- Reference Capacity {W}
    7.14,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.23,                   !- Reference Leaving Condenser Water Temperature {C}
    0.17665,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.26498,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 4969kW/7.14COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 4969kW/7.14COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 4969kW/7.14COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.16,                    !- Minimum Part Load Ratio
    1.07,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.16,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.07</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.16</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.16</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.23</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4969000</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>7.14</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.17665</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.26498</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{2.811615E-03,-1.788883E-01,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.916913E-01,-4.760980E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{3.289463E-01,6.642124E-03,-...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 18.57</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 34.55</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YK_4969kW_7_14COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -4969000,
    COP_nominal =         7.14,
    PLRMin =              0.16,
    PLRMinUnl =           0.16,
    PLRMax =              1.07,
    mEva_flow_nominal =   1000 * 0.17665,
    mCon_flow_nominal =   1000 * 0.26498,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 31.23,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 18.57,
    TConLvgMax =          273.15 + 34.55,
    capFunT =             {2.811615E-03,-1.788883E-01,-4.640550E-03,1.472024E-01,-4.625224E-03,1.108352E-02},
    EIRFunT =             {6.916913E-01,-4.760980E-02,1.310678E-03,1.226839E-02,1.561278E-04,1.331849E-04},
    EIRFunPLR =           {3.289463E-01,6.642124E-03,-2.636011E-05,-4.910925E-01,1.639401E+00,-5.204880E-03,0.000000E+00,-4.960251E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YK 4969kW/7.14COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YK_4969kW_7_07COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4969kW_7_07COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_4969kW_7_07COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YK_4969kW_7_07COP_Vanes</H2>
<B>ReformEIRChiller York YK 4969kW/7.07COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 4969kW/7.07COP/Vanes,  !- Name
    4969000,                 !- Reference Capacity {W}
    7.07,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.23,                   !- Reference Leaving Condenser Water Temperature {C}
    0.17665,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.26498,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 4969kW/7.07COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 4969kW/7.07COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 4969kW/7.07COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.16,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.16,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.05</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.16</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.16</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.23</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4969000</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>7.07</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.17665</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.26498</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{-1.238406E+00,-2.167075E-01...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{7.217115E-01,-3.596981E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{7.117270E-01,1.022191E-03,1...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 21.30</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 34.56</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YK_4969kW_7_07COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -4969000,
    COP_nominal =         7.07,
    PLRMin =              0.16,
    PLRMinUnl =           0.16,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.17665,
    mCon_flow_nominal =   1000 * 0.26498,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 31.23,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 21.30,
    TConLvgMax =          273.15 + 34.56,
    capFunT =             {-1.238406E+00,-2.167075E-01,-9.525838E-03,2.481491E-01,-6.930334E-03,1.495974E-02},
    EIRFunT =             {7.217115E-01,-3.596981E-02,5.327502E-04,9.190024E-03,1.694811E-04,1.843438E-04},
    EIRFunPLR =           {7.117270E-01,1.022191E-03,1.205226E-05,-1.794131E+00,3.295736E+00,-1.552001E-03,0.000000E+00,-1.207188E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YK 4969kW/7.07COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Carrier_19EX_4997kW_6_40COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19EX_4997kW_6_40COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19EX_4997kW_6_40COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Carrier_19EX_4997kW_6_40COP_Vanes</H2>
<B>ReformEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes,  !- Name
    4997200,                 !- Reference Capacity {W}
    6.40,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    32.28,                   !- Reference Leaving Condenser Water Temperature {C}
    0.19558,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.24605,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.04</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.40</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.40</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 32.28</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-4997200</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.40</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.19558</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.24605</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{-2.686142E-01,-4.640249E-02...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{7.502378E-01,-8.546174E-03,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{6.778244E-01,-1.674571E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 7.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 17.18</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 32.28</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Carrier_19EX_4997kW_6_40COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -4997200,
    COP_nominal =         6.40,
    PLRMin =              0.40,
    PLRMinUnl =           0.40,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.19558,
    mCon_flow_nominal =   1000 * 0.24605,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 32.28,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 7.78,
    TConLvgMin =          273.15 + 17.18,
    TConLvgMax =          273.15 + 32.28,
    capFunT =             {-2.686142E-01,-4.640249E-02,-7.791139E-03,1.116057E-01,-3.040750E-03,6.823316E-03},
    EIRFunT =             {7.502378E-01,-8.546174E-03,3.952892E-03,-7.194001E-03,8.754798E-04,-2.523240E-03},
    EIRFunPLR =           {6.778244E-01,-1.674571E-02,-1.069925E-05,2.261951E-01,-1.572357E-02,1.714268E-02,0.000000E+00,1.072291E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Carrier_19EX_5148kW_6_34COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19EX_5148kW_6_34COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19EX_5148kW_6_34COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Carrier_19EX_5148kW_6_34COP_Vanes</H2>
<B>ReformEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes,  !- Name
    5148400,                 !- Reference Capacity {W}
    6.34,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.70,                   !- Reference Leaving Condenser Water Temperature {C}
    0.18283,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.25526,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.70</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-5148400</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.34</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.18283</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.25526</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{-1.011196E-01,-1.084580E-02...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.139244E-01,1.237345E-02,8...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.989462E-01,-1.736649E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 20.87</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 34.96</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Carrier_19EX_5148kW_6_34COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -5148400,
    COP_nominal =         6.34,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.18283,
    mCon_flow_nominal =   1000 * 0.25526,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 31.70,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 20.87,
    TConLvgMax =          273.15 + 34.96,
    capFunT =             {-1.011196E-01,-1.084580E-02,-6.804354E-03,8.869769E-02,-2.343514E-03,4.796955E-03},
    EIRFunT =             {6.139244E-01,1.237345E-02,8.199573E-04,6.805078E-04,6.221886E-04,-1.797776E-03},
    EIRFunPLR =           {2.989462E-01,-1.736649E-02,1.922011E-05,1.534120E+00,-1.596922E+00,1.630424E-02,0.000000E+00,7.776844E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YK_5170kW_7_15COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_5170kW_7_15COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_5170kW_7_15COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YK_5170kW_7_15COP_Vanes</H2>
<B>ReformEIRChiller York YK 5170kW/7.15COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 5170kW/7.15COP/Vanes,  !- Name
    5169500,                 !- Reference Capacity {W}
    7.15,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.43,                   !- Reference Leaving Condenser Water Temperature {C}
    0.17665,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.26498,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 5170kW/7.15COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 5170kW/7.15COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 5170kW/7.15COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.07,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.15,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.07</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.15</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.15</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.43</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-5169500</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>7.15</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.17665</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.26498</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{-1.064004E+00,-2.233223E-01...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.056958E-01,-2.296962E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{7.949169E-01,9.107817E-04,3...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 21.30</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 34.88</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YK_5170kW_7_15COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -5169500,
    COP_nominal =         7.15,
    PLRMin =              0.15,
    PLRMinUnl =           0.15,
    PLRMax =              1.07,
    mEva_flow_nominal =   1000 * 0.17665,
    mCon_flow_nominal =   1000 * 0.26498,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 31.43,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 21.30,
    TConLvgMax =          273.15 + 34.88,
    capFunT =             {-1.064004E+00,-2.233223E-01,-7.441205E-03,2.281866E-01,-6.268922E-03,1.390983E-02},
    EIRFunT =             {5.056958E-01,-2.296962E-02,-1.632795E-03,2.230325E-02,-1.548393E-04,8.256108E-04},
    EIRFunPLR =           {7.949169E-01,9.107817E-04,3.483284E-05,-2.015044E+00,3.394622E+00,-2.646463E-03,0.000000E+00,-1.152785E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YK 5170kW/7.15COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Carrier_19EX_5208kW_6_88COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19EX_5208kW_6_88COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19EX_5208kW_6_88COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Carrier_19EX_5208kW_6_88COP_Vanes</H2>
<B>ReformEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes,  !- Name
    5208200,                 !- Reference Capacity {W}
    6.88,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.75,                   !- Reference Leaving Condenser Water Temperature {C}
    0.18283,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.25293,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.04</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.75</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-5208200</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.88</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.18283</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.25293</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.254471E-01,-1.028175E-01,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.363910E-01,-8.005283E-04,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{3.759577E-01,-1.540144E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 21.08</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 35.31</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Carrier_19EX_5208kW_6_88COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -5208200,
    COP_nominal =         6.88,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.18283,
    mCon_flow_nominal =   1000 * 0.25293,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 31.75,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 21.08,
    TConLvgMax =          273.15 + 35.31,
    capFunT =             {1.254471E-01,-1.028175E-01,-4.242764E-03,9.372985E-02,-2.733787E-03,7.161423E-03},
    EIRFunT =             {5.363910E-01,-8.005283E-04,-2.759052E-05,7.405978E-03,4.159925E-04,-8.731268E-04},
    EIRFunPLR =           {3.759577E-01,-1.540144E-02,6.020001E-05,1.240869E+00,-1.267595E+00,1.195934E-02,0.000000E+00,6.977113E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YK_5465kW_6_94COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_5465kW_6_94COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_5465kW_6_94COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YK_5465kW_6_94COP_Vanes</H2>
<B>ReformEIRChiller York YK 5465kW/6.94COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 5465kW/6.94COP/Vanes,  !- Name
    5464900,                 !- Reference Capacity {W}
    6.94,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.56,                   !- Reference Leaving Condenser Water Temperature {C}
    0.18296,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.27444,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 5465kW/6.94COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 5465kW/6.94COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 5465kW/6.94COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.06</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.14</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.14</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.56</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-5464900</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.94</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.18296</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.27444</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{-1.004987E+00,-2.020843E-01...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.844853E-01,-4.786810E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{8.903067E-01,-1.058205E-03,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 21.03</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 34.99</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YK_5465kW_6_94COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -5464900,
    COP_nominal =         6.94,
    PLRMin =              0.14,
    PLRMinUnl =           0.14,
    PLRMax =              1.06,
    mEva_flow_nominal =   1000 * 0.18296,
    mCon_flow_nominal =   1000 * 0.27444,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 31.56,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 21.03,
    TConLvgMax =          273.15 + 34.99,
    capFunT =             {-1.004987E+00,-2.020843E-01,-5.768143E-03,2.096972E-01,-5.537991E-03,1.195948E-02},
    EIRFunT =             {5.844853E-01,-4.786810E-02,7.315110E-04,2.167930E-02,-8.850313E-05,5.184829E-04},
    EIRFunPLR =           {8.903067E-01,-1.058205E-03,4.591261E-05,-2.096863E+00,3.368956E+00,-1.380690E-03,0.000000E+00,-1.130250E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YK 5465kW/6.94COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YK_5549kW_6_50COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_5549kW_6_50COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YK_5549kW_6_50COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YK_5549kW_6_50COP_Vanes</H2>
<B>ReformEIRChiller York YK 5549kW/6.50COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 5549kW/6.50COP/Vanes,  !- Name
    5549300,                 !- Reference Capacity {W}
    6.50,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.69,                   !- Reference Leaving Condenser Water Temperature {C}
    0.18296,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.27444,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 5549kW/6.50COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 5549kW/6.50COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YK 5549kW/6.50COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.05</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.14</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.14</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.69</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-5549300</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.50</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.18296</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.27444</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{-8.620027E-01,6.692796E-03,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{3.302868E-01,-8.254126E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{5.179058E-01,-2.419877E-03,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 18.38</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 31.70</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YK_5549kW_6_50COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -5549300,
    COP_nominal =         6.50,
    PLRMin =              0.14,
    PLRMinUnl =           0.14,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.18296,
    mCon_flow_nominal =   1000 * 0.27444,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 31.69,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 18.38,
    TConLvgMax =          273.15 + 31.70,
    capFunT =             {-8.620027E-01,6.692796E-03,-4.020156E-03,1.550060E-01,-3.586968E-03,3.027128E-03},
    EIRFunT =             {3.302868E-01,-8.254126E-02,6.087519E-03,4.875213E-02,-5.839053E-04,-5.006909E-05},
    EIRFunPLR =           {5.179058E-01,-2.419877E-03,4.858626E-05,-8.910290E-01,2.272953E+00,-3.062303E-04,0.000000E+00,-8.631289E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YK 5549kW/6.50COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Carrier_19FA_5651kW_5_50COP_Vanes<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19FA_5651kW_5_50COP_Vanes" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_19FA_5651kW_5_50COP_Vanes"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Carrier_19FA_5651kW_5_50COP_Vanes</H2>
<B>ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes,  !- Name
    5651300,                 !- Reference Capacity {W}
    5.50,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    37.89,                   !- Reference Leaving Condenser Water Temperature {C}
    0.18927,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.18927,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.19</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.19</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 37.89</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-5651300</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.50</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.18927</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.18927</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.205097E-01,-7.830750E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{8.804871E-01,3.853907E-04,2...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{-1.360532E-01,8.642703E-03,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 26.23</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 39.12</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Carrier_19FA_5651kW_5_50COP_Vanes =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -5651300,
    COP_nominal =         5.50,
    PLRMin =              0.19,
    PLRMinUnl =           0.19,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.18927,
    mCon_flow_nominal =   1000 * 0.18927,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 37.89,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 26.23,
    TConLvgMax =          273.15 + 39.12,
    capFunT =             {9.205097E-01,-7.830750E-02,-4.545053E-03,5.853135E-02,-2.108693E-03,6.359267E-03},
    EIRFunT =             {8.804871E-01,3.853907E-04,2.224949E-04,-1.337560E-02,5.822842E-04,-8.744742E-04},
    EIRFunPLR =           {-1.360532E-01,8.642703E-03,3.855583E-06,1.024034E+00,6.047444E-02,-8.947860E-03,0.000000E+00,5.706602E-02,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Multistack_MS_172kW_3_67COP_None<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Multistack_MS_172kW_3_67COP_None" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Multistack_MS_172kW_3_67COP_None"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Multistack_MS_172kW_3_67COP_None</H2>
<B>ReformEIRChiller Multistack MS 172kW/3.67COP/None</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Multistack MS 172kW/3.67COP/None,  !- Name
    172300,                  !- Reference Capacity {W}
    3.67,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    23.82,                   !- Reference Leaving Condenser Water Temperature {C}
    0.00738,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.00959,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Multistack MS 172kW/3.67COP/None CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Multistack MS 172kW/3.67COP/None EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Multistack MS 172kW/3.67COP/None EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.40,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.40,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.40</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.40</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 23.82</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-172300</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>3.67</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.00738</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.00959</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 4.44</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.127280E+00,1.221754E-01,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{8.822430E-01,-6.747171E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{4.368265E-01,-2.032253E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 23.82</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 40.51</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Multistack_MS_172kW_3_67COP_None =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -172300,
    COP_nominal =         3.67,
    PLRMin =              0.40,
    PLRMinUnl =           0.40,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.00738,
    mCon_flow_nominal =   1000 * 0.00959,
    TEvaLvg_nominal =     273.15 + 4.44,
    TConLvg_nominal =     273.15 + 23.82,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 23.82,
    TConLvgMax =          273.15 + 40.51,
    capFunT =             {1.127280E+00,1.221754E-01,-4.746140E-03,-2.833951E-02,3.021524E-04,-6.616494E-04},
    EIRFunT =             {8.822430E-01,-6.747171E-02,3.070641E-03,1.073323E-02,1.721572E-04,2.401500E-05},
    EIRFunPLR =           {4.368265E-01,-2.032253E-02,1.212838E-05,5.892153E-01,4.814951E-01,1.957982E-02,0.000000E+00,-4.971216E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Multistack MS 172kW/3.67COP/None&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Trane_RTWA_383kW_4_17COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTWA_383kW_4_17COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTWA_383kW_4_17COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Trane_RTWA_383kW_4_17COP_Valve</H2>
<B>ReformEIRChiller Trane RTWA 383kW/4.17COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane RTWA 383kW/4.17COP/Valve,  !- Name
    383300,                  !- Reference Capacity {W}
    4.17,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    34.95,                   !- Reference Leaving Condenser Water Temperature {C}
    0.0165,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.02063,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane RTWA 383kW/4.17COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane RTWA 383kW/4.17COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane RTWA 383kW/4.17COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.25</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.25</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 34.95</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-383300</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>4.17</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.0165</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.02063</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.005026E+00,3.896773E-02,9...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.171417E-01,-4.530431E-03,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{-1.660765E+00,1.117605E-01,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 29.19</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 40.69</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Trane_RTWA_383kW_4_17COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -383300,
    COP_nominal =         4.17,
    PLRMin =              0.25,
    PLRMinUnl =           0.25,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.0165,
    mCon_flow_nominal =   1000 * 0.02063,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 34.95,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 29.19,
    TConLvgMax =          273.15 + 40.69,
    capFunT =             {1.005026E+00,3.896773E-02,9.270374E-05,-4.346837E-03,-4.961570E-05,-2.401448E-04},
    EIRFunT =             {6.171417E-01,-4.530431E-03,1.108471E-03,-3.373738E-04,5.176833E-04,-1.098531E-03},
    EIRFunPLR =           {-1.660765E+00,1.117605E-01,4.971509E-06,-3.472160E-02,3.399869E+00,-1.121089E-01,0.000000E+00,-6.984388E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Trane RTWA 383kW/4.17COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Trane_RTHB_531kW_4_83COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHB_531kW_4_83COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHB_531kW_4_83COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Trane_RTHB_531kW_4_83COP_Valve</H2>
<B>ReformEIRChiller Trane RTHB 531kW/4.83COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane RTHB 531kW/4.83COP/Valve,  !- Name
    531000,                  !- Reference Capacity {W}
    4.83,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    33.61,                   !- Reference Leaving Condenser Water Temperature {C}
    0.0135,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.01577,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane RTHB 531kW/4.83COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane RTHB 531kW/4.83COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane RTHB 531kW/4.83COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.30</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.30</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 33.61</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-531000</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>4.83</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.0135</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.01577</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.079958E-01,1.147213E-02,8...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{3.048223E-01,1.023123E-02,2...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{4.560311E+00,-2.031290E-01,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 25.39</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 34.83</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Trane_RTHB_531kW_4_83COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -531000,
    COP_nominal =         4.83,
    PLRMin =              0.30,
    PLRMinUnl =           0.30,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.0135,
    mCon_flow_nominal =   1000 * 0.01577,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 33.61,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 25.39,
    TConLvgMax =          273.15 + 34.83,
    capFunT =             {9.079958E-01,1.147213E-02,8.474223E-04,7.750840E-03,-2.955319E-04,3.620562E-04},
    EIRFunT =             {3.048223E-01,1.023123E-02,2.011952E-04,1.296369E-02,4.087926E-04,-1.374337E-03},
    EIRFunPLR =           {4.560311E+00,-2.031290E-01,8.212225E-05,-4.899042E+00,5.087775E+00,1.981069E-01,0.000000E+00,-3.673772E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Trane RTHB 531kW/4.83COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Trane_RTHB_538kW_5_12COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHB_538kW_5_12COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHB_538kW_5_12COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Trane_RTHB_538kW_5_12COP_Valve</H2>
<B>ReformEIRChiller Trane RTHB 538kW/5.12COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane RTHB 538kW/5.12COP/Valve,  !- Name
    538000,                  !- Reference Capacity {W}
    5.12,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    31.75,                   !- Reference Leaving Condenser Water Temperature {C}
    0.01375,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01956,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane RTHB 538kW/5.12COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane RTHB 538kW/5.12COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane RTHB 538kW/5.12COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.30</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.30</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.75</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-538000</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.12</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.01375</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.01956</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.326777E-01,2.745642E-02,3...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{4.761769E-01,-3.860230E-03,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.185505E+00,-9.516501E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 23.52</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 32.74</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Trane_RTHB_538kW_5_12COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -538000,
    COP_nominal =         5.12,
    PLRMin =              0.30,
    PLRMinUnl =           0.30,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.01375,
    mCon_flow_nominal =   1000 * 0.01956,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 31.75,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 23.52,
    TConLvgMax =          273.15 + 32.74,
    capFunT =             {9.326777E-01,2.745642E-02,3.991103E-04,1.073891E-03,-1.335614E-04,1.399941E-05},
    EIRFunT =             {4.761769E-01,-3.860230E-03,6.543433E-04,7.029128E-03,4.964676E-04,-1.113233E-03},
    EIRFunPLR =           {2.185505E+00,-9.516501E-02,2.591946E-05,-1.849602E+00,2.059148E+00,9.366870E-02,0.000000E+00,-1.373917E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Trane RTHB 538kW/5.12COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Trane_RTHB_542kW_5_26COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHB_542kW_5_26COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHB_542kW_5_26COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Trane_RTHB_542kW_5_26COP_Valve</H2>
<B>ReformEIRChiller Trane RTHB 542kW/5.26COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane RTHB 542kW/5.26COP/Valve,  !- Name
    541500,                  !- Reference Capacity {W}
    5.26,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    30.89,                   !- Reference Leaving Condenser Water Temperature {C}
    0.01363,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01577,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane RTHB 542kW/5.26COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane RTHB 542kW/5.26COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane RTHB 542kW/5.26COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.30</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.30</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 30.89</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-541500</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.26</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.01363</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.01577</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.292432E-01,2.977220E-02,4...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{2.877196E-01,-1.191161E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.837065E+00,-7.719197E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 25.39</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 34.83</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Trane_RTHB_542kW_5_26COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -541500,
    COP_nominal =         5.26,
    PLRMin =              0.30,
    PLRMinUnl =           0.30,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.01363,
    mCon_flow_nominal =   1000 * 0.01577,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 30.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 25.39,
    TConLvgMax =          273.15 + 34.83,
    capFunT =             {9.292432E-01,2.977220E-02,4.279686E-04,-1.825578E-04,-9.143496E-05,-8.471843E-05},
    EIRFunT =             {2.877196E-01,-1.191161E-02,7.252148E-04,2.352346E-02,2.033310E-04,-9.517160E-04},
    EIRFunPLR =           {1.837065E+00,-7.719197E-02,-1.307430E-06,-1.063492E+00,6.874543E-01,7.728359E-02,0.000000E+00,-4.626311E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Trane RTHB 542kW/5.26COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YS_672kW_7_90COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_672kW_7_90COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_672kW_7_90COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YS_672kW_7_90COP_Valve</H2>
<B>ReformEIRChiller York YS 672kW/7.90COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YS 672kW/7.90COP/Valve,  !- Name
    671600,                  !- Reference Capacity {W}
    7.90,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    23.07,                   !- Reference Leaving Condenser Water Temperature {C}
    0.01514,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0241,                  !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YS 672kW/7.90COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YS 672kW/7.90COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YS 672kW/7.90COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.09</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.09</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 23.07</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-671600</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>7.90</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.01514</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.0241</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.11</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.653043E-01,3.117948E-02,4...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{1.199355E-01,-6.676229E-03,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{7.456160E-01,-2.835399E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 6.11</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 12.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 23.07</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 32.60</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YS_672kW_7_90COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -671600,
    COP_nominal =         7.90,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.01514,
    mCon_flow_nominal =   1000 * 0.0241,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConLvg_nominal =     273.15 + 23.07,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 12.78,
    TConLvgMin =          273.15 + 23.07,
    TConLvgMax =          273.15 + 32.60,
    capFunT =             {9.653043E-01,3.117948E-02,4.747822E-04,-5.778354E-03,-1.229225E-05,-2.348690E-04},
    EIRFunT =             {1.199355E-01,-6.676229E-03,4.330599E-04,4.300726E-02,1.757823E-04,-1.325426E-03},
    EIRFunPLR =           {7.456160E-01,-2.835399E-02,9.054026E-06,-3.984299E-01,2.016392E+00,2.785056E-02,0.000000E+00,-1.356679E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YS 672kW/7.90COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Carrier_23XL_686kW_5_91COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_686kW_5_91COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_686kW_5_91COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Carrier_23XL_686kW_5_91COP_Valve</H2>
<B>ReformEIRChiller Carrier 23XL 686kW/5.91COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 23XL 686kW/5.91COP/Valve,  !- Name
    685700,                  !- Reference Capacity {W}
    5.91,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    29.63,                   !- Reference Leaving Condenser Water Temperature {C}
    0.0571,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.03255,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 23XL 686kW/5.91COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 686kW/5.91COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 686kW/5.91COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 29.63</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-685700</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.91</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.0571</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.03255</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.11</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.248877E-02,-3.890734E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.449412E-01,1.058205E-02,5...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{3.479846E-01,-1.132553E-03,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 17.39</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 30.39</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Carrier_23XL_686kW_5_91COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -685700,
    COP_nominal =         5.91,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.0571,
    mCon_flow_nominal =   1000 * 0.03255,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConLvg_nominal =     273.15 + 29.63,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 17.39,
    TConLvgMax =          273.15 + 30.39,
    capFunT =             {1.248877E-02,-3.890734E-02,-4.482589E-03,8.632797E-02,-2.289350E-03,4.755520E-03},
    EIRFunT =             {5.449412E-01,1.058205E-02,5.610010E-04,4.494100E-04,7.827776E-04,-1.787673E-03},
    EIRFunPLR =           {3.479846E-01,-1.132553E-03,-5.082473E-05,1.944353E-01,6.340539E-01,3.457251E-03,0.000000E+00,-2.025127E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Carrier 23XL 686kW/5.91COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Trane_RTHC_707kW_7_77COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHC_707kW_7_77COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHC_707kW_7_77COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Trane_RTHC_707kW_7_77COP_Valve</H2>
<B>ReformEIRChiller Trane RTHC 707kW/7.77COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane RTHC 707kW/7.77COP/Valve,  !- Name
    706800,                  !- Reference Capacity {W}
    7.77,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    21.40,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04921,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03268,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane RTHC 707kW/7.77COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane RTHC 707kW/7.77COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane RTHC 707kW/7.77COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.28,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.28,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.28</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.28</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 21.40</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-706800</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>7.77</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.04921</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.03268</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.650754E-01,3.116480E-02,6...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.777406E-01,1.234139E-02,-...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{4.383290E+00,-1.536137E-01,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 11.11</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 21.40</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 30.31</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Trane_RTHC_707kW_7_77COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -706800,
    COP_nominal =         7.77,
    PLRMin =              0.28,
    PLRMinUnl =           0.28,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.04921,
    mCon_flow_nominal =   1000 * 0.03268,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 21.40,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 11.11,
    TConLvgMin =          273.15 + 21.40,
    TConLvgMax =          273.15 + 30.31,
    capFunT =             {9.650754E-01,3.116480E-02,6.283163E-04,-5.158701E-03,-5.981975E-05,-1.623288E-04},
    EIRFunT =             {5.777406E-01,1.234139E-02,-3.550380E-04,9.871073E-03,7.225565E-04,-1.521275E-03},
    EIRFunPLR =           {4.383290E+00,-1.536137E-01,-3.825029E-05,-4.911866E+00,3.331498E+00,1.554529E-01,0.000000E+00,-1.824968E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Trane RTHC 707kW/7.77COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YS_756kW_7_41COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_756kW_7_41COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_756kW_7_41COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YS_756kW_7_41COP_Valve</H2>
<B>ReformEIRChiller York YS 756kW/7.41COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YS 756kW/7.41COP/Valve,  !- Name
    756000,                  !- Reference Capacity {W}
    7.41,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    20.05,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YS 756kW/7.41COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YS 756kW/7.41COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YS 756kW/7.41COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.11,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.11,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.11</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.11</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 20.05</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-756000</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>7.41</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.06782</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.05142</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.642889E-01,2.866413E-02,3...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.354619E-01,-1.370325E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{-1.261074E+00,1.245378E-01,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 20.05</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 28.28</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YS_756kW_7_41COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -756000,
    COP_nominal =         7.41,
    PLRMin =              0.11,
    PLRMinUnl =           0.11,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.06782,
    mCon_flow_nominal =   1000 * 0.05142,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 20.05,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 20.05,
    TConLvgMax =          273.15 + 28.28,
    capFunT =             {9.642889E-01,2.866413E-02,3.109129E-04,-5.631322E-03,-3.762572E-05,-5.237190E-05},
    EIRFunT =             {6.354619E-01,-1.370325E-02,1.593968E-03,1.156358E-02,9.449231E-04,-1.967502E-03},
    EIRFunPLR =           {-1.261074E+00,1.245378E-01,-1.028560E-04,6.936120E-01,5.828942E-01,-1.203584E-01,0.000000E+00,9.427000E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YS 756kW/7.41COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YS_781kW_5_42COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_781kW_5_42COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_781kW_5_42COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YS_781kW_5_42COP_Valve</H2>
<B>ReformEIRChiller York YS 781kW/5.42COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YS 781kW/5.42COP/Valve,  !- Name
    780700,                  !- Reference Capacity {W}
    5.42,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    35.29,                   !- Reference Leaving Condenser Water Temperature {C}
    0.01893,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03785,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YS 781kW/5.42COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YS 781kW/5.42COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YS 781kW/5.42COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.09</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.09</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 35.29</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-780700</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.42</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.01893</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.03785</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.033403E+00,3.515774E-02,4...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{4.008316E-01,-6.141937E-03,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{5.519460E-01,-1.406889E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 21.31</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 41.08</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YS_781kW_5_42COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -780700,
    COP_nominal =         5.42,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.01893,
    mCon_flow_nominal =   1000 * 0.03785,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 35.29,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 21.31,
    TConLvgMax =          273.15 + 41.08,
    capFunT =             {1.033403E+00,3.515774E-02,4.288264E-04,-5.737406E-03,-2.647149E-05,-2.222927E-04},
    EIRFunT =             {4.008316E-01,-6.141937E-03,8.113800E-04,5.982224E-03,5.345503E-04,-1.142919E-03},
    EIRFunPLR =           {5.519460E-01,-1.406889E-02,3.843199E-06,7.950267E-02,8.798848E-01,1.379480E-02,0.000000E+00,-5.070156E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YS 781kW/5.42COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Carrier_23XL_830kW_6_97COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_830kW_6_97COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_830kW_6_97COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Carrier_23XL_830kW_6_97COP_Valve</H2>
<B>ReformEIRChiller Carrier 23XL 830kW/6.97COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 23XL 830kW/6.97COP/Valve,  !- Name
    829900,                  !- Reference Capacity {W}
    6.97,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    28.67,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04744,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 23XL 830kW/6.97COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 830kW/6.97COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 830kW/6.97COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 28.67</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-829900</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.97</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.03186</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.04744</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{7.593802E-01,3.128246E-03,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{3.680542E-01,-1.666432E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{8.035259E-01,-2.731638E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 18.74</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 28.78</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Carrier_23XL_830kW_6_97COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -829900,
    COP_nominal =         6.97,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.03186,
    mCon_flow_nominal =   1000 * 0.04744,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 28.67,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 18.74,
    TConLvgMax =          273.15 + 28.78,
    capFunT =             {7.593802E-01,3.128246E-03,-2.461755E-04,1.648515E-02,-3.342693E-04,2.498119E-04},
    EIRFunT =             {3.680542E-01,-1.666432E-02,-2.427956E-04,2.515814E-02,-4.357417E-05,1.578686E-04},
    EIRFunPLR =           {8.035259E-01,-2.731638E-02,3.311687E-05,-3.801212E-01,1.805184E+00,2.602604E-02,0.000000E+00,-1.216514E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Carrier 23XL 830kW/6.97COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Carrier_23XL_862kW_6_11COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_862kW_6_11COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_862kW_6_11COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Carrier_23XL_862kW_6_11COP_Valve</H2>
<B>ReformEIRChiller Carrier 23XL 862kW/6.11COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 23XL 862kW/6.11COP/Valve,  !- Name
    861500,                  !- Reference Capacity {W}
    6.11,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.47,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04296,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 23XL 862kW/6.11COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 862kW/6.11COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 862kW/6.11COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.05</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 29.47</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-861500</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.11</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.06782</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.04296</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{-2.979107E-01,-5.151176E-02...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.091020E-01,-1.121376E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{8.107206E-01,-2.005785E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 16.41</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 29.48</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Carrier_23XL_862kW_6_11COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -861500,
    COP_nominal =         6.11,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.06782,
    mCon_flow_nominal =   1000 * 0.04296,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 29.47,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 16.41,
    TConLvgMax =          273.15 + 29.48,
    capFunT =             {-2.979107E-01,-5.151176E-02,-3.383830E-03,1.108248E-01,-2.569743E-03,3.803707E-03},
    EIRFunT =             {6.091020E-01,-1.121376E-02,1.911380E-03,3.134795E-03,7.602337E-04,-1.864480E-03},
    EIRFunPLR =           {8.107206E-01,-2.005785E-02,-4.533858E-05,-9.361992E-01,2.154755E+00,2.196099E-02,0.000000E+00,-1.048282E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Carrier 23XL 862kW/6.11COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Carrier_23XL_862kW_6_84COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_862kW_6_84COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_862kW_6_84COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Carrier_23XL_862kW_6_84COP_Valve</H2>
<B>ReformEIRChiller Carrier 23XL 862kW/6.84COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 23XL 862kW/6.84COP/Valve,  !- Name
    861500,                  !- Reference Capacity {W}
    6.84,                    !- Reference COP {W/W}
    9.69,                    !- Reference Leaving Chilled Water Temperature {C}
    29.39,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04296,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 23XL 862kW/6.84COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 862kW/6.84COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 862kW/6.84COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.05</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.30</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.30</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 29.39</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-861500</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.84</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.06782</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.04296</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 9.69</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{-3.092995E-01,-5.286556E-02...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.678615E-01,-9.383184E-03,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{8.851376E-01,-3.243560E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 16.41</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 29.48</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Carrier_23XL_862kW_6_84COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -861500,
    COP_nominal =         6.84,
    PLRMin =              0.30,
    PLRMinUnl =           0.30,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.06782,
    mCon_flow_nominal =   1000 * 0.04296,
    TEvaLvg_nominal =     273.15 + 9.69,
    TConLvg_nominal =     273.15 + 29.39,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 16.41,
    TConLvgMax =          273.15 + 29.48,
    capFunT =             {-3.092995E-01,-5.286556E-02,-3.325673E-03,1.124372E-01,-2.612023E-03,3.825379E-03},
    EIRFunT =             {6.678615E-01,-9.383184E-03,2.032594E-03,3.679404E-03,8.601638E-04,-2.160177E-03},
    EIRFunPLR =           {8.851376E-01,-3.243560E-02,1.524188E-05,-4.919407E-01,1.397112E+00,3.165504E-02,0.000000E+00,-7.803717E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Carrier 23XL 862kW/6.84COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Carrier_23XL_865kW_6_05COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_865kW_6_05COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_865kW_6_05COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Carrier_23XL_865kW_6_05COP_Valve</H2>
<B>ReformEIRChiller Carrier 23XL 865kW/6.05COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 23XL 865kW/6.05COP/Valve,  !- Name
    865100,                  !- Reference Capacity {W}
    6.05,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    31.63,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03716,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04366,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 23XL 865kW/6.05COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 865kW/6.05COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 865kW/6.05COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.03</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.63</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-865100</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.05</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.03716</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.04366</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 4.44</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{4.094927E-01,-2.603658E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.716056E-01,1.224643E-02,5...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{-1.633484E-01,2.429348E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 3.33</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 7.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 16.50</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 35.26</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Carrier_23XL_865kW_6_05COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -865100,
    COP_nominal =         6.05,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.03716,
    mCon_flow_nominal =   1000 * 0.04366,
    TEvaLvg_nominal =     273.15 + 4.44,
    TConLvg_nominal =     273.15 + 31.63,
    TEvaLvgMin =          273.15 + 3.33,
    TEvaLvgMax =          273.15 + 7.78,
    TConLvgMin =          273.15 + 16.50,
    TConLvgMax =          273.15 + 35.26,
    capFunT =             {4.094927E-01,-2.603658E-02,-3.192164E-03,3.484958E-02,-6.572290E-04,2.194642E-03},
    EIRFunT =             {5.716056E-01,1.224643E-02,5.618829E-04,-5.486870E-03,7.739394E-04,-1.685380E-03},
    EIRFunPLR =           {-1.633484E-01,2.429348E-02,-1.563508E-05,1.196860E+00,-8.284241E-01,-2.352693E-02,0.000000E+00,7.855871E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Carrier 23XL 865kW/6.05COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YS_879kW_5_82COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_879kW_5_82COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_879kW_5_82COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YS_879kW_5_82COP_Valve</H2>
<B>ReformEIRChiller York YS 879kW/5.82COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YS 879kW/5.82COP/Valve,  !- Name
    879100,                  !- Reference Capacity {W}
    5.82,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    31.32,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03785,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YS 879kW/5.82COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YS 879kW/5.82COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YS 879kW/5.82COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.02</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.10</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.10</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.32</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-879100</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.82</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.03785</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.04732</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 4.44</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.043132E+00,3.207323E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.260798E-01,-4.729537E-03,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{3.727519E-01,1.350521E-04,7...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 3.33</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 7.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 18.15</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 35.12</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YS_879kW_5_82COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -879100,
    COP_nominal =         5.82,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.03785,
    mCon_flow_nominal =   1000 * 0.04732,
    TEvaLvg_nominal =     273.15 + 4.44,
    TConLvg_nominal =     273.15 + 31.32,
    TEvaLvgMin =          273.15 + 3.33,
    TEvaLvgMax =          273.15 + 7.78,
    TConLvgMin =          273.15 + 18.15,
    TConLvgMax =          273.15 + 35.12,
    capFunT =             {1.043132E+00,3.207323E-02,-3.372567E-04,-1.802731E-03,-1.730238E-04,3.613008E-04},
    EIRFunT =             {5.260798E-01,-4.729537E-03,1.121823E-03,4.291045E-03,5.493614E-04,-1.453233E-03},
    EIRFunPLR =           {3.727519E-01,1.350521E-04,7.654504E-07,1.088683E-02,1.106991E+00,-1.844203E-04,0.000000E+00,-4.899729E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YS 879kW/5.82COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Trane_RTHC_1009kW_5_37COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHC_1009kW_5_37COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHC_1009kW_5_37COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Trane_RTHC_1009kW_5_37COP_Valve</H2>
<B>ReformEIRChiller Trane RTHC 1009kW/5.37COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane RTHC 1009kW/5.37COP/Valve,  !- Name
    1009200,                 !- Reference Capacity {W}
    5.37,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    31.06,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04618,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane RTHC 1009kW/5.37COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane RTHC 1009kW/5.37COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane RTHC 1009kW/5.37COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.30</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.30</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.06</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-1009200</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.37</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.03186</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.04618</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.207602E+00,3.634622E-02,6...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{4.985801E-01,2.197522E-02,8...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.618518E+00,-6.247569E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 26.58</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 31.91</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Trane_RTHC_1009kW_5_37COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -1009200,
    COP_nominal =         5.37,
    PLRMin =              0.30,
    PLRMinUnl =           0.30,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.03186,
    mCon_flow_nominal =   1000 * 0.04618,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 31.06,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 26.58,
    TConLvgMax =          273.15 + 31.91,
    capFunT =             {1.207602E+00,3.634622E-02,6.331495E-04,-1.093985E-02,-4.376284E-05,-2.763827E-04},
    EIRFunT =             {4.985801E-01,2.197522E-02,8.236831E-04,-1.956953E-02,1.366952E-03,-2.067504E-03},
    EIRFunPLR =           {1.618518E+00,-6.247569E-02,2.022982E-04,-1.604864E+00,3.518625E+00,5.149642E-02,0.000000E+00,-2.383742E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Trane RTHC 1009kW/5.37COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Trane_RTHB_1051kW_5_05COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHB_1051kW_5_05COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHB_1051kW_5_05COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Trane_RTHB_1051kW_5_05COP_Valve</H2>
<B>ReformEIRChiller Trane RTHB 1051kW/5.05COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane RTHB 1051kW/5.05COP/Valve,  !- Name
    1051400,                 !- Reference Capacity {W}
    5.05,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    34.77,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04527,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05659,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane RTHB 1051kW/5.05COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane RTHB 1051kW/5.05COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane RTHB 1051kW/5.05COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 34.77</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-1051400</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.05</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.04527</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.05659</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.638196E-01,3.356030E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{4.638880E-01,7.313353E-04,1...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{-2.132575E+01,7.315041E-01,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 28.94</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 40.58</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Trane_RTHB_1051kW_5_05COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -1051400,
    COP_nominal =         5.05,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.04527,
    mCon_flow_nominal =   1000 * 0.05659,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 34.77,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 28.94,
    TConLvgMax =          273.15 + 40.58,
    capFunT =             {9.638196E-01,3.356030E-02,-6.697810E-05,-3.142817E-03,-6.684016E-05,1.841742E-05},
    EIRFunT =             {4.638880E-01,7.313353E-04,1.440483E-03,3.400471E-03,6.072397E-04,-1.656400E-03},
    EIRFunPLR =           {-2.132575E+01,7.315041E-01,1.435460E-05,1.774494E+01,5.234092E+00,-7.325017E-01,0.000000E+00,-6.363903E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Trane RTHB 1051kW/5.05COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Carrier_23XL_1062kW_5_50COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_1062kW_5_50COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_1062kW_5_50COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Carrier_23XL_1062kW_5_50COP_Valve</H2>
<B>ReformEIRChiller Carrier 23XL 1062kW/5.50COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 23XL 1062kW/5.50COP/Valve,  !- Name
    1062000,                 !- Reference Capacity {W}
    5.50,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    34.70,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04573,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05716,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 23XL 1062kW/5.50COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 1062kW/5.50COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 1062kW/5.50COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 34.70</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-1062000</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.50</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.04573</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.05716</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.054485E+00,1.015650E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{1.369592E-01,-5.681693E-03,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{1.385765E+00,-3.549685E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 6.67</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 26.44</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 35.10</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Carrier_23XL_1062kW_5_50COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -1062000,
    COP_nominal =         5.50,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.04573,
    mCon_flow_nominal =   1000 * 0.05716,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 34.70,
    TEvaLvgMin =          273.15 + 6.67,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 26.44,
    TConLvgMax =          273.15 + 35.10,
    capFunT =             {1.054485E+00,1.015650E-02,-4.899041E-03,-3.792726E-03,-3.699876E-04,2.891276E-03},
    EIRFunT =             {1.369592E-01,-5.681693E-03,2.795150E-04,2.407603E-02,2.142516E-04,-8.850727E-04},
    EIRFunPLR =           {1.385765E+00,-3.549685E-02,-4.110930E-06,-7.678018E-01,7.228808E-01,3.573245E-02,0.000000E+00,-3.442173E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Carrier 23XL 1062kW/5.50COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Trane_RTHC_1066kW_5_73COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHC_1066kW_5_73COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHC_1066kW_5_73COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Trane_RTHC_1066kW_5_73COP_Valve</H2>
<B>ReformEIRChiller Trane RTHC 1066kW/5.73COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane RTHC 1066kW/5.73COP/Valve,  !- Name
    1065500,                 !- Reference Capacity {W}
    5.73,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    32.06,                   !- Reference Leaving Condenser Water Temperature {C}
    0.05142,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04416,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane RTHC 1066kW/5.73COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane RTHC 1066kW/5.73COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane RTHC 1066kW/5.73COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.30</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.30</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 32.06</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-1065500</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.73</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.05142</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.04416</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.132006E+00,5.350322E-02,4...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{1.270619E+00,2.714576E-02,1...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{-5.639468E-01,3.938489E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 27.08</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 33.00</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Trane_RTHC_1066kW_5_73COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -1065500,
    COP_nominal =         5.73,
    PLRMin =              0.30,
    PLRMinUnl =           0.30,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.05142,
    mCon_flow_nominal =   1000 * 0.04416,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 32.06,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 27.08,
    TConLvgMax =          273.15 + 33.00,
    capFunT =             {1.132006E+00,5.350322E-02,4.674089E-04,-9.696767E-03,-1.092622E-05,-6.864058E-04},
    EIRFunT =             {1.270619E+00,2.714576E-02,1.314069E-03,-7.074240E-02,2.188506E-03,-2.478095E-03},
    EIRFunPLR =           {-5.639468E-01,3.938489E-02,1.732511E-04,1.260815E+00,8.111637E-01,-4.893450E-02,0.000000E+00,-3.768289E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Trane RTHC 1066kW/5.73COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Trane_RTHC_1094kW_6_55COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHC_1094kW_6_55COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_RTHC_1094kW_6_55COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Trane_RTHC_1094kW_6_55COP_Valve</H2>
<B>ReformEIRChiller Trane RTHC 1094kW/6.55COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane RTHC 1094kW/6.55COP/Valve,  !- Name
    1093600,                 !- Reference Capacity {W}
    6.55,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    30.00,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04921,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04524,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane RTHC 1094kW/6.55COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane RTHC 1094kW/6.55COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane RTHC 1094kW/6.55COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.25</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.25</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 30.00</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-1093600</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.55</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.04921</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.04524</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.937063E-01,4.121201E-02,5...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{6.406305E-01,-4.941735E-03,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{-5.793160E-01,4.173392E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 22.50</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 31.57</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Trane_RTHC_1094kW_6_55COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -1093600,
    COP_nominal =         6.55,
    PLRMin =              0.25,
    PLRMinUnl =           0.25,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.04921,
    mCon_flow_nominal =   1000 * 0.04524,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 30.00,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 22.50,
    TConLvgMax =          273.15 + 31.57,
    capFunT =             {9.937063E-01,4.121201E-02,5.647147E-04,-4.466726E-03,-6.255209E-05,-2.959437E-04},
    EIRFunT =             {6.406305E-01,-4.941735E-03,8.316386E-04,-1.042529E-03,6.666939E-04,-1.259813E-03},
    EIRFunPLR =           {-5.793160E-01,4.173392E-02,1.563673E-05,1.609363E+00,-3.325578E-01,-4.262129E-02,0.000000E+00,3.149494E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Trane RTHC 1094kW/6.55COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Carrier_23XL_1108kW_6_92COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_1108kW_6_92COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_1108kW_6_92COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Carrier_23XL_1108kW_6_92COP_Valve</H2>
<B>ReformEIRChiller Carrier 23XL 1108kW/6.92COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 23XL 1108kW/6.92COP/Valve,  !- Name
    1107700,                 !- Reference Capacity {W}
    6.92,                    !- Reference COP {W/W}
    8.97,                    !- Reference Leaving Chilled Water Temperature {C}
    29.64,                   !- Reference Leaving Condenser Water Temperature {C}
    0.0571,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 23XL 1108kW/6.92COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 1108kW/6.92COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 1108kW/6.92COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.02</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 29.64</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-1107700</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.92</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.0571</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.05142</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 8.97</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{5.158330E-01,-2.311637E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.272297E-01,-1.879890E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{2.638449E+00,-1.139810E-01,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 18.28</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 30.24</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Carrier_23XL_1108kW_6_92COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -1107700,
    COP_nominal =         6.92,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.0571,
    mCon_flow_nominal =   1000 * 0.05142,
    TEvaLvg_nominal =     273.15 + 8.97,
    TConLvg_nominal =     273.15 + 29.64,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 18.28,
    TConLvgMax =          273.15 + 30.24,
    capFunT =             {5.158330E-01,-2.311637E-02,-7.013270E-04,4.106942E-02,-1.177302E-03,2.292450E-03},
    EIRFunT =             {5.272297E-01,-1.879890E-02,1.120482E-03,1.100352E-02,6.338503E-04,-1.251189E-03},
    EIRFunPLR =           {2.638449E+00,-1.139810E-01,-1.028538E-04,-2.382279E+00,2.715083E+00,1.187905E-01,0.000000E+00,-2.025240E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Carrier 23XL 1108kW/6.92COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YS_1171kW_9_15COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_1171kW_9_15COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_1171kW_9_15COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YS_1171kW_9_15COP_Valve</H2>
<B>ReformEIRChiller York YS 1171kW/9.15COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YS 1171kW/9.15COP/Valve,  !- Name
    1171000,                 !- Reference Capacity {W}
    9.15,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    21.56,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03249,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05173,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YS 1171kW/9.15COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YS 1171kW/9.15COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YS 1171kW/9.15COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.09</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.09</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 21.56</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-1171000</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>9.15</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.03249</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.05173</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.11</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.337294E-01,1.920636E-02,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{3.293911E-01,-2.105626E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{-2.154861E-01,3.786873E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 6.11</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 12.78</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 21.56</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 30.78</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YS_1171kW_9_15COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -1171000,
    COP_nominal =         9.15,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.03249,
    mCon_flow_nominal =   1000 * 0.05173,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConLvg_nominal =     273.15 + 21.56,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 12.78,
    TConLvgMin =          273.15 + 21.56,
    TConLvgMax =          273.15 + 30.78,
    capFunT =             {9.337294E-01,1.920636E-02,-6.115577E-04,-7.771906E-04,-2.483077E-04,7.872535E-04},
    EIRFunT =             {3.293911E-01,-2.105626E-02,1.769048E-03,3.636950E-02,4.158157E-04,-1.853560E-03},
    EIRFunPLR =           {-2.154861E-01,3.786873E-02,-1.127341E-05,2.109726E-01,1.287825E+00,-3.728032E-02,0.000000E+00,-2.909471E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YS 1171kW/9.15COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Carrier_23XL_1196kW_6_39COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_1196kW_6_39COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Carrier_23XL_1196kW_6_39COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Carrier_23XL_1196kW_6_39COP_Valve</H2>
<B>ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve,  !- Name
    1195600,                 !- Reference Capacity {W}
    6.39,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    31.63,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03653,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04271,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.02</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 31.63</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-1195600</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>6.39</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.03653</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.04271</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 7.22</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{3.031420E-01,6.667912E-03,-...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{5.152368E-01,-1.274543E-02,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{-2.737954E-01,2.822257E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 6.67</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 12.22</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 20.39</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 32.63</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Carrier_23XL_1196kW_6_39COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -1195600,
    COP_nominal =         6.39,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.03653,
    mCon_flow_nominal =   1000 * 0.04271,
    TEvaLvg_nominal =     273.15 + 7.22,
    TConLvg_nominal =     273.15 + 31.63,
    TEvaLvgMin =          273.15 + 6.67,
    TEvaLvgMax =          273.15 + 12.22,
    TConLvgMin =          273.15 + 20.39,
    TConLvgMax =          273.15 + 32.63,
    capFunT =             {3.031420E-01,6.667912E-03,-3.704014E-03,5.246809E-02,-1.408858E-03,2.775625E-03},
    EIRFunT =             {5.152368E-01,-1.274543E-02,1.116484E-03,5.217358E-03,6.656740E-04,-1.353664E-03},
    EIRFunPLR =           {-2.737954E-01,2.822257E-02,-8.097657E-05,9.612284E-01,3.029741E-01,-2.421933E-02,0.000000E+00,-3.885224E-02,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">
  &quot;ReformEIRChiller Carrier 23XL 1196kW/6.39COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YS_1554kW_9_31COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_1554kW_9_31COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_1554kW_9_31COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YS_1554kW_9_31COP_Valve</H2>
<B>ReformEIRChiller York YS 1554kW/9.31COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YS 1554kW/9.31COP/Valve,  !- Name
    1554300,                 !- Reference Capacity {W}
    9.31,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    20.74,                   !- Reference Leaving Condenser Water Temperature {C}
    0.0424,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.07949,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YS 1554kW/9.31COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YS 1554kW/9.31COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YS 1554kW/9.31COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.02</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.10</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.10</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 20.74</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-1554300</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>9.31</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.0424</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.07949</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 5.56</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{1.158269E+00,9.811289E-03,1...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{3.556656E-01,2.393674E-02,-...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{3.590292E-01,-5.404650E-03,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 20.74</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 40.06</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YS_1554kW_9_31COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -1554300,
    COP_nominal =         9.31,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.0424,
    mCon_flow_nominal =   1000 * 0.07949,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConLvg_nominal =     273.15 + 20.74,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 20.74,
    TConLvgMax =          273.15 + 40.06,
    capFunT =             {1.158269E+00,9.811289E-03,1.227091E-03,-1.535445E-02,9.922966E-05,5.323659E-05},
    EIRFunT =             {3.556656E-01,2.393674E-02,-1.681332E-04,2.367290E-02,7.263583E-04,-2.267522E-03},
    EIRFunPLR =           {3.590292E-01,-5.404650E-03,-2.016784E-05,-2.714668E-01,2.061858E+00,6.725648E-03,0.000000E+00,-1.170629E+00,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YS 1554kW/9.31COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_York_YS_1758kW_5_84COP_Valve<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_1758kW_5_84COP_Valve" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_York_YS_1758kW_5_84COP_Valve"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_York_YS_1758kW_5_84COP_Valve</H2>
<B>ReformEIRChiller York YS 1758kW/5.84COP/Valve</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YS 1758kW/5.84COP/Valve,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.84,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    34.65,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YS 1758kW/5.84COP/Valve CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YS 1758kW/5.84COP/Valve EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller York YS 1758kW/5.84COP/Valve EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.05</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.20</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.20</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 34.65</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-1758300</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>5.84</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.07571</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.09464</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{6.348511E-01,-2.523830E-02,...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{7.492787E-01,1.912506E-02,1...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{-1.522140E-01,2.440667E-02,...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 4.44</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 8.89</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 17.74</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 39.72</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_York_YS_1758kW_5_84COP_Valve =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -1758300,
    COP_nominal =         5.84,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.07571,
    mCon_flow_nominal =   1000 * 0.09464,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 34.65,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConLvgMin =          273.15 + 17.74,
    TConLvgMax =          273.15 + 39.72,
    capFunT =             {6.348511E-01,-2.523830E-02,-1.840036E-03,3.830396E-02,-9.961929E-04,1.906565E-03},
    EIRFunT =             {7.492787E-01,1.912506E-02,1.303486E-03,-1.981703E-02,1.003666E-03,-1.936814E-03},
    EIRFunPLR =           {-1.522140E-01,2.440667E-02,-5.691764E-05,4.875495E-01,7.490485E-01,-2.093720E-02,0.000000E+00,-1.319819E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller York YS 1758kW/5.84COP/Valve&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ReformEIRChiller_Trane_CGWD_207kW_3_99COP_None<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.Chillers.3304fbe3f23b0407nericI.png" ALT="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CGWD_207kW_3_99COP_None" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.ReformEIRChiller_Trane_CGWD_207kW_3_99COP_None"></A><A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR</A>.ReformEIRChiller_Trane_CGWD_207kW_3_99COP_None</H2>
<B>ReformEIRChiller Trane CGWD 207kW/3.99COP/None</B><p></P>
<P></P><H3>Information</H3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CGWD 207kW/3.99COP/None,  !- Name
    207400,                  !- Reference Capacity {W}
    3.99,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    35.00,                   !- Reference Leaving Condenser Water Temperature {C}
    0.00898,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01122,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CGWD 207kW/3.99COP/None CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CGWD 207kW/3.99COP/None EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ReformEIRChiller Trane CGWD 207kW/3.99COP/None EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.25,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>
<P></P>
Extends from <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (Generic data record for chiller ElectricReformulatedEIR).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>PLRMax</TD><TD>1.01</TD><TD>Maximum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMinUnl</TD><TD>0.25</TD><TD>Minimum part unload ratio</TD></TR>
<TR><TD>Real</TD><TD>PLRMin</TD><TD>0.25</TD><TD>Minimum part load ratio</TD></TR>
<TR><TD>Real</TD><TD>etaMotor</TD><TD>1.0</TD><TD>Fraction of compressor motor heat entering refrigerant</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvg_nominal</TD><TD>273.15 + 35.00</TD><TD>Temperature of fluid leaving condenser at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</A></TD><TD>QEva_flow_nominal</TD><TD>-207400</TD><TD>Reference capacity (negative number) [W]</TD></TR>
<TR><TD>Real</TD><TD>COP_nominal</TD><TD>3.99</TD><TD>Reference coefficient of performance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mEva_flow_nominal</TD><TD>1000*0.00898</TD><TD>Nominal mass flow at evaporator [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mCon_flow_nominal</TD><TD>1000*0.01122</TD><TD>Nominal mass flow at condenser [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvg_nominal</TD><TD>273.15 + 6.67</TD><TD>Temperature of fluid leaving evaporator at nominal condition [K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Performance curves</TD></TR>
<TR><TD>Real</TD><TD>capFunT[nCapFunT]</TD><TD>{9.585465E-01,3.516870E-02,1...</TD><TD>Biquadratic coefficients for capFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunT[nEIRFunT]</TD><TD>{7.327001E-01,-8.343605E-03,...</TD><TD>Biquadratic coefficients for EIRFunT</TD></TR>
<TR><TD>Real</TD><TD>EIRFunPLR[nEIRFunPLR]</TD><TD>{7.086284E-02,2.787561E-03,-...</TD><TD>Coefficients for EIRFunPLR</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMin</TD><TD>273.15 + 5.56</TD><TD>Minimum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TEvaLvgMax</TD><TD>273.15 + 10.00</TD><TD>Maximum value for leaving evaporator temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMin</TD><TD>273.15 + 29.37</TD><TD>Minimum value for leaving condenser temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</A></TD><TD>TConLvgMax</TD><TD>273.15 + 40.94</TD><TD>Maximum value for leaving condenser temperature [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> ReformEIRChiller_Trane_CGWD_207kW_3_99COP_None =
  <A HREF="Buildings_Fluid_Chillers_Data_ElectricReformulatedEIR.html#Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricReformulatedEIR.Generic</A> (
    QEva_flow_nominal =  -207400,
    COP_nominal =         3.99,
    PLRMin =              0.25,
    PLRMinUnl =           0.25,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.00898,
    mCon_flow_nominal =   1000 * 0.01122,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConLvg_nominal =     273.15 + 35.00,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConLvgMin =          273.15 + 29.37,
    TConLvgMax =          273.15 + 40.94,
    capFunT =             {9.585465E-01,3.516870E-02,1.246624E-04,-2.745559E-03,-5.000232E-05,-1.723494E-04},
    EIRFunT =             {7.327001E-01,-8.343605E-03,6.385302E-04,-3.037535E-03,4.849529E-04,-8.358498E-04},
    EIRFunPLR =           {7.086284E-02,2.787561E-03,-8.917038E-06,2.309734E-01,1.250442E+00,-2.161029E-03,0.000000E+00,-5.630094E-01,0.000000E+00,0.000000E+00},
    etaMotor =            1.0) <font color="darkgreen">&quot;ReformEIRChiller Trane CGWD 207kW/3.99COP/None&quot;</font>;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Wed Feb 12 08:15:24 2014.
</address></BODY>
</HTML>
