<HTML>
<HEAD>
<TITLE>Buildings.Fluid.HeatExchangers.CoolingTowers.Examples</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Collection of models that illustrate model use and test models&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->
</P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Examples<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples"></A><A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers.html#Buildings.Fluid.HeatExchangers.CoolingTowers"
>Buildings.Fluid.HeatExchangers.CoolingTowers</A>.Examples</H2>
<B>Collection of models that illustrate model use and test models</B>
<P></P>
<P></P><H3>Information</H3>

<p>
This package contains examples for the use of models that can be found in
<A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers.html#Buildings.Fluid.HeatExchangers.CoolingTowers"
>
Buildings.Fluid.HeatExchangers.CoolingTowers</a>.
</p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons_ExamplesPackage.html#Modelica.Icons.ExamplesPackage"
>Modelica.Icons.ExamplesPackage</A> (Icon for packages containing runnable examples).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchaff2a66ff3deff41eyBulbS.png" ALT="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.FixedApproachDryBulb" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.FixedApproachDryBulb"
>FixedApproachDryBulb</A>
</TD><TD>Test model for cooling tower with fixed approach temperature using the dry-bulb temperature</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchaff2a66ff3deff41eyBulbS.png" ALT="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.FixedApproachWetBulb" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.FixedApproachWetBulb"
>FixedApproachWetBulb</A>
</TD><TD>Test model for cooling tower with fixed approach temperature using the wet-bulb temperature</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExchaff2a66ff3deff41eyBulbS.png" ALT="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.YorkCalc" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.YorkCalc"
>YorkCalc</A>
</TD><TD>Test model for cooling tower using the York performance correlation</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.HeatExcha0b5f9cfef66e7dc1assesS.png" ALT="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses"
>BaseClasses</A>
</TD><TD>Package with base classes for Buildings.Fluid.HeatExchangers.CoolingTowers.Examples</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE FixedApproachDryBulb<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchaff2a66ff3deff41eyBulbI.png" ALT="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.FixedApproachDryBulb" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.FixedApproachDryBulb"></A><A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples"
>Buildings.Fluid.HeatExchangers.CoolingTowers.Examples</A>.FixedApproachDryBulb</H2>
<B>Test model for cooling tower with fixed approach temperature using the dry-bulb temperature</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExchaff2a66ff3deff41eyBulbD.png" ALT="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.FixedApproachDryBulb">
<P></P><H3>Information</H3>

This example illustrates the use of the cooling tower model
<A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers.html#Buildings.Fluid.HeatExchangers.CoolingTowers.FixedApproach"
>
Buildings.Fluid.HeatExchangers.CoolingTowers.FixedApproach</a>, using
the outdoor dry-bulb temperature as the potential for heat transfer.
Heat is injected into the volume <code>vol</code>. An on/off controller 
switches the cooling loop water pump on or off based on the temperature of
this volume.
The cooling tower outlet temperature has a fixed approach temperature to the
outdoor dry-bulb temperature.
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples), <A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTower"
>Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTower</A> (Base class for test models of cooling towers).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mWat_flow_nominal</TD><TD>0.5</TD><TD>Design air flow rate [kg/s]</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Bus</A></TD><TD>weaBus</TD><TD>&nbsp;</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> FixedApproachDryBulb <font color="darkgreen">
  &quot;Test model for cooling tower with fixed approach temperature using the dry-bulb temperature&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">extends </font><A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTower"
>Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTower</A>
    (
    <font color="blue">redeclare </font><A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers.html#Buildings.Fluid.HeatExchangers.CoolingTowers.FixedApproach"
>Buildings.Fluid.HeatExchangers.CoolingTowers.FixedApproach</A> tow);
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(weaBus.TDryBul, tow.TAir);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>FixedApproachDryBulb;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE FixedApproachWetBulb<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchaff2a66ff3deff41eyBulbI.png" ALT="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.FixedApproachWetBulb" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.FixedApproachWetBulb"></A><A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples"
>Buildings.Fluid.HeatExchangers.CoolingTowers.Examples</A>.FixedApproachWetBulb</H2>
<B>Test model for cooling tower with fixed approach temperature using the wet-bulb temperature</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha4aef93aed33ff41atBulbD.png" ALT="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.FixedApproachWetBulb">
<P></P><H3>Information</H3>

This example illustrates the use of the cooling tower model
<A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers.html#Buildings.Fluid.HeatExchangers.CoolingTowers.FixedApproach"
>
Buildings.Fluid.HeatExchangers.CoolingTowers.FixedApproach</a>, using
the outdoor wet-bulb temperature as the potential for heat transfer.
Heat is injected into the volume <code>vol</code>. An on/off controller 
switches the cooling loop water pump on or off based on the temperature of
this volume.
The cooling tower outlet temperature has a fixed approach temperature to the
outdoor wet-bulb temperature.
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples), <A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTowerWetBulb"
>Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTowerWetBulb</A> (Partial test model for cooling tower with wet bulb temperature as potential for heat transfer).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mWat_flow_nominal</TD><TD>0.5</TD><TD>Design air flow rate [kg/s]</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Bus</A></TD><TD>weaBus</TD><TD>&nbsp;</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> FixedApproachWetBulb <font color="darkgreen">
  &quot;Test model for cooling tower with fixed approach temperature using the wet-bulb temperature&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">extends </font><A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTowerWetBulb"
>Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTowerWetBulb</A>
    (<font color="blue">redeclare </font><A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers.html#Buildings.Fluid.HeatExchangers.CoolingTowers.FixedApproach"
>FixedApproach</A> tow);
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(wetBulTem.TWetBul, tow.TAir);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>FixedApproachWetBulb;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE YorkCalc<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.HeatExchaff2a66ff3deff41eyBulbI.png" ALT="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.YorkCalc" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.YorkCalc"></A><A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples"
>Buildings.Fluid.HeatExchangers.CoolingTowers.Examples</A>.YorkCalc</H2>
<B>Test model for cooling tower using the York performance correlation</B><p></P>
<IMG SRC="Buildings.Fluid.HeatExcha890abe7fe705d9b4kCalcD.png" ALT="Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.YorkCalc">
<P></P><H3>Information</H3>

This example illustrates the use of the cooling tower model
<A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers.html#Buildings.Fluid.HeatExchangers.CoolingTowers.YorkCalc"
>
Buildings.Fluid.HeatExchangers.CoolingTowers.YorkCalc</a>.
Heat is injected into the volume <code>vol</code>. An on/off controller 
switches the cooling loop water pump on or off based on the temperature of
this volume.
The cooling tower outlet temperature is controlled to track a fixed temperature.
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A> (Icon for runnable examples), <A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTowerWetBulb"
>Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTowerWetBulb</A> (Partial test model for cooling tower with wet bulb temperature as potential for heat transfer).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>mWat_flow_nominal</TD><TD>0.5</TD><TD>Design air flow rate [kg/s]</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Bus</A></TD><TD>weaBus</TD><TD>&nbsp;</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> YorkCalc <font color="darkgreen">
  &quot;Test model for cooling tower using the York performance correlation&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Icons.html#Modelica.Icons.Example"
>Modelica.Icons.Example</A>;
  <font color="blue">extends </font><A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers_Examples_BaseClasses.html#Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTowerWetBulb"
>Buildings.Fluid.HeatExchangers.CoolingTowers.Examples.BaseClasses.PartialStaticTwoPortCoolingTowerWetBulb</A>
    (
    <font color="blue">redeclare </font><A HREF="Buildings_Fluid_HeatExchangers_CoolingTowers.html#Buildings.Fluid.HeatExchangers.CoolingTowers.YorkCalc"
>Buildings.Fluid.HeatExchangers.CoolingTowers.YorkCalc</A> tow,
      onOffController(bandwidth=2));

<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Blocks_Sources.html#Modelica.Blocks.Sources.Constant"
>Modelica.Blocks.Sources.Constant</A> TSetLea(k=273.15 + 18) <font color="darkgreen">
    &quot;Setpoint for leaving temperature&quot;</font>;
  <A HREF="Buildings_Controls_Continuous.html#Buildings.Controls.Continuous.LimPID"
>Controls.Continuous.LimPID</A> conFan(
    k=1,
    Ti=60,
    Td=10,
    reverseAction=true) <font color="darkgreen">&quot;Controller for tower fan&quot;</font>;</textblock>
<font color="blue">equation </font>
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(wetBulTem.TWetBul, tow.TAir);
  <font color="red">connect</font>(TSetLea.y, conFan.u_s);
  <font color="red">connect</font>(conFan.y, tow.y);
  <font color="red">connect</font>(tow.TLvg, conFan.u_m);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>YorkCalc;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Fri Dec 13 11:34:20 2013.
</address></BODY>
</HTML>
