<HTML>
<HEAD>
<TITLE>Buildings.Fluid.SolarCollectors.BaseClasses</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Package with base classes for Buildings.Fluid.SolarCollectors&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->
</P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE BaseClasses<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.SolarCollectors.BaseClasses"></A><A HREF="Buildings_Fluid_SolarCollectors.html#Buildings.Fluid.SolarCollectors"
>Buildings.Fluid.SolarCollectors</A>.BaseClasses</H2>
<B>Package with base classes for Buildings.Fluid.SolarCollectors</B>
<P></P>
<P></P><H3>Information</H3>

  <p>
    This package contains base classes that are used to construct the models in
    <A HREF="Buildings_Fluid_SolarCollectors.html#Buildings.Fluid.SolarCollectors"
>Buildings.Fluid.SolarCollectors</a>.
   </p>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons_BasesPackage.html#Modelica.Icons.BasesPackage"
>Modelica.Icons.BasesPackage</A> (Icon for packages containing base classes).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.SolarCollc5680d6253d24bb8tLossS.png" ALT="Buildings.Fluid.SolarCollectors.BaseClasses.ASHRAEHeatLoss" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.ASHRAEHeatLoss"
>ASHRAEHeatLoss</A>
</TD><TD>Calculate the heat loss of a solar collector per ASHRAE standard 93</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.SolarColl7079a4c513bd27f7rGainS.png" ALT="Buildings.Fluid.SolarCollectors.BaseClasses.ASHRAESolarGain" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.ASHRAESolarGain"
>ASHRAESolarGain</A>
</TD><TD>Calculate the solar heat gain of a solar collector per ASHRAE Standard 93</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.SolarCollf4bbdd21f236baadtLossS.png" ALT="Buildings.Fluid.SolarCollectors.BaseClasses.EN12975HeatLoss" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.EN12975HeatLoss"
>EN12975HeatLoss</A>
</TD><TD>Calculate the heat loss of a solar collector per EN12975</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.SolarColla85cf3822f2375c3rGainS.png" ALT="Buildings.Fluid.SolarCollectors.BaseClasses.EN12975SolarGain" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.EN12975SolarGain"
>EN12975SolarGain</A>
</TD><TD>Model calculating solar gains per the EN12975 standard</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.SolarCollc77ae1e9e07c26b7tLossS.png" ALT="Buildings.Fluid.SolarCollectors.BaseClasses.PartialHeatLoss" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.PartialHeatLoss"
>PartialHeatLoss</A>
</TD><TD>Partial heat loss model on which ASHRAEHeatLoss and EN12975HeatLoss are based</TD></TR>
<TR><TD><A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.PartialParameters"
>PartialParameters</A>
</TD><TD>Partial model for parameters</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.SolarColl65a6cfe240acb7aeectorS.png" ALT="Buildings.Fluid.SolarCollectors.BaseClasses.PartialSolarCollector" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.PartialSolarCollector"
>PartialSolarCollector</A>
</TD><TD>Partial model for solar collectors</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.SolarColl84b96016eb3d6feas.IAMS.png" ALT="Buildings.Fluid.SolarCollectors.BaseClasses.IAM" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.IAM"
>IAM</A>
</TD><TD>Function for incident angle modifer</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.SolarColl2f580c8ccb3fc7d2mplesS.png" ALT="Buildings.Fluid.SolarCollectors.BaseClasses.Examples" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_SolarCollectors_BaseClasses_Examples.html#Buildings.Fluid.SolarCollectors.BaseClasses.Examples"
>Examples</A>
</TD><TD>Collection of models that illustrate model use and test models</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ASHRAEHeatLoss<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.SolarCollc5680d6253d24bb8tLossI.png" ALT="Buildings.Fluid.SolarCollectors.BaseClasses.ASHRAEHeatLoss" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.SolarCollectors.BaseClasses.ASHRAEHeatLoss"></A><A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses"
>Buildings.Fluid.SolarCollectors.BaseClasses</A>.ASHRAEHeatLoss</H2>
<B>Calculate the heat loss of a solar collector per ASHRAE standard 93</B><p></P>
<IMG SRC="Buildings.Fluid.SolarCollc5680d6253d24bb8tLossD.png" ALT="Buildings.Fluid.SolarCollectors.BaseClasses.ASHRAEHeatLoss">
<P></P><H3>Information</H3>

      <p>
        This component computes the heat loss from the solar thermal collector to the 
        environment. It is designed for use with ratings data collected in accordance 
        with ASHRAE Standard 93. A negative <code>QLos[i]</code> indicates that heat 
        is being lost to the environment.
      </p>
      <p>
        This model calculates the heat lost from a multiple-segment model using ratings 
        data based solely on the inlet temperature. As a result, the slope from the 
        ratings data is converted to a <i>UA</i> value which, for a given number of 
        segments, yields the same heat loss as the ratings data would at nominal conditions. 
        The first three equations, which perform calculations at nominal conditions without 
        a <i>UA</i> value, are based on equations 6.17.1 through 6.17.3 in Duffie and Beckman 
        (2006). The <i>UA</i> value is identified using the system of equations below:
      </p>
      <p align="center" style="font-style:italic;">
        Q<sub>Use,nom</sub> = G<sub>nom</sub> A<sub>c</sub> F<sub>R</sub>(&tau;&alpha;) + 
          F<sub>R</sub>U<sub>L</sub> A<sub>c</sub> (T<sub>In,nom</sub> - T<sub>Env,nom
          </sub>)<br/>
        T<sub>Fluid,nom</sub>[nSeg]=T<sub>In,nom</sub>+Q<sub>Use,nom</sub>/(m<sub>
          Flow,nom</sub>C<sub>p</sub>)<br/>
        Q<sub>Los,nom</sub>=-F<sub>R</sub>U<sub>L</sub> A<sub>c</sub> (T<sub>In,nom</sub>
          -T<sub>Env,nom</sub>)<br/>
        T<sub>Fluid,nom</sub>[i] = T<sub>Fluid,nom</sub>[i-1] + (G<sub>nom</sub> F<sub>
          R</sub>(&tau;&alpha;) A<sub>c</sub>/nSeg - UA/nSeg (T<sub>Fluid,nom</sub>[i-1]
          -T<sub>Env,nom</sub>))/(m<sub>Flow,nom</sub> c<sub>p</sub>)<br/>
        Q<sub>Loss,UA</sub>=UA/nSeg (T<sub>Fluid,nom</sub>[i]-T<sub>Env,nom</sub>)<br/>
        sum(Q<sub>Loss,UA</sub>[1:nSeg])=Q<sub>Loss,nom</sub>
      </p>
      <p>
        where <i>Q<sub>Use,nom</sub></i> is the useful heat gain at nominal conditions,
        <i>G<sub>nom</sub></i> is the nominal solar irradiance, <i>A<sub>c</sub></i> 
        is the area of the collector, <i>F<sub>R</sub>(&tau;&alpha;)</i> is the collector 
        maximum efficiency, <i>F<sub>R</sub> U<sub>L</sub></i> is the collector heat loss 
        coefficient,<i>T<sub>In,nom</sub></i> is the nominal inlet temperature, <i>T<sub>
        Env,nom</sub></i> is the ambient temperature at nominal conditions, <i>T<sub>
        Fluid,nom</sub>[i]</i> is the temperature of fluid in a given segment of the 
        collector, <i>m<sub>Flow,nom</sub></i> is the fluid flow at nominal conditions, 
        <i>C<sub>p</sub></i> is the specific heat of the heated fluid, <i>Q<sub>
        Loss,nom</sub></i> is the heat loss identified using the default value <i>UA</i> 
        is the identified heat loss coefficient for a multiple-segment equivalent solar 
        collector, <i>nSeg</i> is the number of segments in the simulation, and <i>Q
        <sub>Loss,UA</sub></i> is the heat loss identified using the <i>UA</i> value.
      </p>
      <p>
        The effective <i>UA</i> value is calculated at the beginning of the simulation 
        and used as a constant through the rest of the simulation. The actual heat 
        loss from the collector is calculated using
      </p>
      <p align="center" style="font-style:italic;">
        -Q<sub>Loss</sub>[i] = UA/nSeg (T<sub>Fluid</sub>[i] - T<sub>Env</sub>)
      </p>
      <p>
        where <i>Q<sub>Loss</sub>[i]</i> is the heat loss from a given segment, 
        <i>UA</i> is the heat loss coefficient for a multiple segments model, <i>nSeg</i> 
        is the number of segments in the simulation, <i>T<sub>Fluid</sub>[i]</i> is the 
        temperature of the fluid in a given segment, and <i>T<sub>Env
        </sub></i> is the temperature of the surrounding air.
      </p>
      <p>
        This model reduces the heat loss rate to 0 W when the fluid temperature is within 
        1 degree C of the minimum temperature of the medium model. The calucation is 
        performed using the 
        <A HREF="Buildings_Utilities_Math_Functions.html#Buildings.Utilities.Math.Functions.smoothHeaviside"
>
        Buildings.Utilities.Math.Functions.smoothHeaviside</a> function. 
      </p>
    <h4>References</h4>
      <p>
        J.A. Duffie and W.A. Beckman 2006, Solar Engineering of Thermal Processes (3rd Edition), 
        John Wiley &amp; Sons, Inc. <br/>
        ASHRAE 93-2010 -- Methods of Testing to Determine the Thermal Performance of Solar 
        Collectors (ANSI approved)
      </p>
    <P></P>
Extends from <A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.PartialHeatLoss"
>Buildings.Fluid.SolarCollectors.BaseClasses.PartialHeatLoss</A> (Partial heat loss model on which ASHRAEHeatLoss and EN12975HeatLoss are based).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>A_c</TD><TD>&nbsp;</TD><TD>Area of the collector [m2]</TD></TR>
<TR><TD>Integer</TD><TD>nSeg</TD><TD>3</TD><TD>Number of segments</TD></TR>
<TR><TD>Real</TD><TD>y_intercept</TD><TD>&nbsp;</TD><TD>Y intercept (Maximum efficiency)</TD></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>PartialMedium</A></TD><TD>Medium in the component</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>CoefficientOfHeatTransfer</A></TD><TD>slope</TD><TD>&nbsp;</TD><TD>Slope from ratings data [W/(m2.K)]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Irradiance"
>Irradiance</A></TD><TD>G_nominal</TD><TD>&nbsp;</TD><TD>Irradiance at nominal conditions [W/m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</A></TD><TD>dT_nominal</TD><TD>&nbsp;</TD><TD>Ambient temperature at nomincal conditions [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow_nominal</TD><TD>&nbsp;</TD><TD>Fluid flow rate at nominal conditions [kg/s]</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>TEnv</TD><TD>Temperature of surrounding environment [K]</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>TFlu[nSeg]</TD><TD>Temperature of the heat transfer fluid [K]</TD></TR>
<TR><TD>output <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>QLos[nSeg]</TD><TD>Limited heat loss rate at current conditions [W]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">block</font> ASHRAEHeatLoss <font color="darkgreen">
  &quot;Calculate the heat loss of a solar collector per ASHRAE standard 93&quot;</font>

  <font color="blue">extends </font><A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.PartialHeatLoss"
>Buildings.Fluid.SolarCollectors.BaseClasses.PartialHeatLoss</A>;

  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>Modelica.SIunits.CoefficientOfHeatTransfer</A> slope <font color="darkgreen">
    &quot;Slope from ratings data&quot;</font>;

<font color="blue">protected </font>
  <font color="blue">final </font><font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductance"
>Modelica.SIunits.ThermalConductance</A> UA(start = -slope*A_c, fixed = false) <font color="darkgreen">
    &quot;Coefficient describing heat loss to ambient conditions&quot;</font>;
<font color="blue">initial </font><font color="blue">equation </font>
  <font color="darkgreen"> //Identifies useful heat gain at nominal conditions</font>
   QUse_nominal = G_nominal * A_c * y_intercept + slope * A_c * (dT_nominal);
  <font color="darkgreen"> //Identifies TFlu[nSeg] at nominal conditions</font>
   m_flow_nominal * Cp_default * (dT_nominal_fluid[nSeg]) = QUse_nominal;
  <font color="darkgreen"> //Identifies heat lost to environment at nominal conditions</font>
   QLos_nominal = -slope * A_c * (dT_nominal);
  <font color="darkgreen"> //Governing equation for the first segment (i=1)</font>
   G_nominal * y_intercept * A_c/nSeg - UA/nSeg * (dT_nominal) = m_flow_nominal * Cp_default
   * (dT_nominal_fluid[1]);
  <font color="darkgreen"> //Loop with the governing equations for segments 2:nSeg-1</font>
   <font color="blue">for </font>i<font color="blue"> in </font>2:nSeg-1<font color="blue"> loop</font>
     G_nominal * y_intercept * A_c/nSeg - UA/nSeg * (dT_nominal_fluid[i-1]+dT_nominal) =
     m_flow_nominal * Cp_default * (dT_nominal_fluid[i]-dT_nominal_fluid[i-1]);
   <font color="blue">end for</font>;
   <font color="blue">for </font>i<font color="blue"> in </font>1:nSeg<font color="blue"> loop</font>
     nSeg * QLosUA[i] = UA * (dT_nominal_fluid[i]+dT_nominal);
   <font color="blue">end for</font>;
  <font color="red"> sum</font>(QLosUA[1:nSeg]) = QLos_nominal;
<font color="blue">equation </font>
   <font color="blue">for </font>i<font color="blue"> in </font>1:nSeg<font color="blue"> loop</font>
     -QLosInt[i] * nSeg = UA * (TFlu[i] - TEnv);
   <font color="blue">end for</font>;
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ASHRAEHeatLoss;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE ASHRAESolarGain<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.SolarColl7079a4c513bd27f7rGainI.png" ALT="Buildings.Fluid.SolarCollectors.BaseClasses.ASHRAESolarGain" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.SolarCollectors.BaseClasses.ASHRAESolarGain"></A><A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses"
>Buildings.Fluid.SolarCollectors.BaseClasses</A>.ASHRAESolarGain</H2>
<B>Calculate the solar heat gain of a solar collector per ASHRAE Standard 93</B><p></P>
<IMG SRC="Buildings.Fluid.SolarColl7079a4c513bd27f7rGainD.png" ALT="Buildings.Fluid.SolarCollectors.BaseClasses.ASHRAESolarGain">
<P></P><H3>Information</H3>

      <p>
        This component computes the solar heat gain of the solar thermal collector. 
        It only calculates the solar heat gain without considering the heat loss
        to the environment. This model uses ratings data according to ASHRAE93. 
        The solar heat gain is calculated using Equations 555 - 559 in the referenced
        EnergyPlus documentation.
      </p>
      <p>
        The solar radiation absorbed by the panel is identified using Eq 559 from 
        the EnergyPlus documentation. It is
      </p>
      <p align="center" style="font-style:italic;">
        Q<sub>Flow</sub>[i]=A<sub>c</sub>/nSeg (F<sub>R</sub>(&tau;&alpha;) 
          K<sub>(&tau;&alpha;)<sub>net</sub></sub> (G<sub>Dir</sub> 
          (1-shaCoe)+G<sub>Dif,Sky</sub>+G<sub>Dif,Gnd</sub>))
      </p>
      <p>
        where <i>Q<sub>Flow</sub>[i]</i> is the heat gain in each segment, <i>A<sub>
        c</sub></i> is the area of the collector, <i>nSeg</i> is the user-specified 
        number of segments in the simulation, <i>F<sub>R</sub>(&tau;&alpha;)</i> is 
        the maximum collector efficiency, <i>K<sub>(&tau;&alpha;)<sub>net></sub>
        </sub></i> is the incidence angle modifier, <i>G<sub>Dir</sub></i> is the 
        direct solar radiation, <i>shaCoe</i> is the user-specified shading 
        coefficient, <i>G<sub>Dif,Sky</sub></i> is the diffuse solar radiation from 
        the sky, and <i>G<sub>Dif,Gnd</sub></i> is the diffuse radiation from the 
        ground.
      </p>
      <p>
        The solar radiation equation indicates that the collector is divided into 
        multiple segments. The number of segments used in the simulation is specified 
        by the user (parameter: <code>nSeg</code>). The area of an individual segment 
        is identified by dividing the collector area by the total number of segments. 
        The term <code>shaCoe</code> is used to define the percentage of the collector 
        that is shaded.
      </p>
      <p>
        The incidence angle modifier used in the solar radiation equation is found using 
        Eq 556 from the EnergyPlus documentation. It is
      </p>
      <p align="center" style="font-style:italic;">
        K<sub>(&tau;&alpha;),net</sub>=(G<sub>Beam</sub> K<sub>(&tau;&alpha;),
          Beam</sub>+G<sub>Dif,Sky</sub> K<sub>(&tau;&alpha;),Sky</sub>+G<sub>Dif,Gnd</sub>
          K<sub>(&tau;&alpha;),Gnd</sub>) / (G<sub>beam</sub>+G<sub>Dif,Sky</sub>+G<sub>
          Dif,Gnd</sub>)
      </p>
      <p>
        where <i>K<sub>(&tau;&alpha;),net</sub></i> is the net incidence angle modified, 
        <i>G<sub>Beam</sub></i> is the beam radiation, <i>K<sub>(&tau;&alpha;),Beam</sub>
        </i> is the incidence angle modifier for beam radiation, <i>G<sub>Dif,Sky</sub></i>
        is the diffuse radiation from the sky, <i>K<sub>(&tau;&alpha;),Sky</sub></i> is the 
        incidence angle modifier for radiation from the sky, <i>G<sub>Dif, Gnd</sub></i> is 
        the diffuse radiation from the ground, and <i>K<sub>(&tau;&alpha;),Gnd</sub></i> is 
        the incidence angle modifier for diffuse radiation from the ground.
      </p>
      <p>
        Each incidence angle modifier is calculated using Eq 555 from the EnergyPlus 
        documentation. It is
      </p>
      <p align="center" style="font-style:italic;">
        K<sub>(&tau;&alpha;),x</sub>=1+b<sub>0</sub> (1/cos(&theta;)-1)+b<sub>1</sub> 
          (1/cos(&theta;)-1)<sup>2</sup>
      </p>
      <p>
        where x can refer to beam, sky or ground. <i>&theta;</i> is 
        the incidence angle. For beam radiation <i>&theta;</i> is found via standard 
        geometry. The incidence angle for sky and ground diffuse radiation are found
        using, respectively, Eq 557 and 558 from the EnergyPlus documentation. They are
      </p>
      <p align="center" style="font-style:italic;">
        &theta;<sub>sky</sub>=59.68-0.1388 til+0.001497 til<sup>2</sup><br/>
        &theta;<sub>gnd</sub>=90.0-0.5788 til+0.002693 til<sup>2</sup>
      </p>
      <p>
        where <i>&theta;<sub>sky</sub></i> is the incidence angle for diffuse radiation from the
        sky, <i>til</i> is the tilt of the solar thermal collector, and <i>&theta;<sub>gnd</sub></i>
        is the incidence angle for diffuse radiation from the ground.
      </p>
      <p>
        These two equations must be evaluated in degrees. The necessary unit conversions are made 
        internally.
      </p>
      <p>
        This model reduces the heat gain rate to 0 W when the fluid temperature is within 1 degree 
        C of the maximum temperature of the medium model. The calucation is performed using the 
        <A HREF="Buildings_Utilities_Math_Functions.html#Buildings.Utilities.Math.Functions.smoothHeaviside"
>
        Buildings.Utilities.Math.Functions.smoothHeaviside</a> function. 
      </p>
    <h4>References</h4>
      <p>
      <a href="http://www.energyplus.gov">EnergyPlus 7.0.0 Engineering Reference</a>, 
        October 13, 2011.<br/>
      ASHRAE 93-2010 -- Methods of Testing to Determine the Thermal Performance of Solar 
        Collectors (ANSI approved)
      </p>
    <P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.BlockIcon"
>Modelica.Blocks.Interfaces.BlockIcon</A> (Basic graphical layout of input/output block), <A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.PartialParameters"
>SolarCollectors.BaseClasses.PartialParameters</A> (Partial model for parameters).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>A_c</TD><TD>&nbsp;</TD><TD>Area of the collector [m2]</TD></TR>
<TR><TD>Integer</TD><TD>nSeg</TD><TD>3</TD><TD>Number of segments</TD></TR>
<TR><TD>Real</TD><TD>y_intercept</TD><TD>&nbsp;</TD><TD>Y intercept (Maximum efficiency)</TD></TR>
<TR><TD>Real</TD><TD>B0</TD><TD>&nbsp;</TD><TD>1st incident angle modifer coefficient</TD></TR>
<TR><TD>Real</TD><TD>B1</TD><TD>&nbsp;</TD><TD>2nd incident angle modifer coefficient</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</A></TD><TD>til</TD><TD>&nbsp;</TD><TD>Surface tilt [rad]</TD></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD>Modelica.Media.Interfaces.Pa...</TD><TD>Medium in the system</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Shading</TD></TR>
<TR><TD>Boolean</TD><TD>use_shaCoe_in</TD><TD>false</TD><TD>Enable input connector for shaCoe</TD></TR>
<TR><TD>Real</TD><TD>shaCoe</TD><TD>0</TD><TD>Shading coefficient 0.0: no shading, 1.0: full shading</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD>Medium in the system</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>shaCoe_in</TD><TD>Shading coefficient</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>TFlu[nSeg]</TD><TD>[K]</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>HSkyDifTil</TD><TD>Diffuse solar irradiation on a tilted surfce from the sky [W/m2]</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>HGroDifTil</TD><TD>Diffuse solar irradiation on a tilted surfce from the ground [W/m2]</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>incAng</TD><TD>Incidence angle of the sun beam on a tilted surface [rad]</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>HDirTil</TD><TD>Direct solar irradiation on a tilted surfce [W/m2]</TD></TR>
<TR><TD>output <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>QSol_flow[nSeg]</TD><TD>Solar heat gain [W]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">block</font> ASHRAESolarGain <font color="darkgreen">
  &quot;Calculate the solar heat gain of a solar collector per ASHRAE Standard 93&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.BlockIcon"
>Modelica.Blocks.Interfaces.BlockIcon</A>;
  <font color="blue">extends </font><A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.PartialParameters"
>SolarCollectors.BaseClasses.PartialParameters</A>;

  <font color="blue">parameter </font>Real B0 <font color="darkgreen">&quot;1st incident angle modifer coefficient&quot;</font>;
  <font color="blue">parameter </font>Real B1 <font color="darkgreen">&quot;2nd incident angle modifer coefficient&quot;</font>;
  <font color="blue">parameter </font>Boolean use_shaCoe_in = false <font color="darkgreen">&quot;Enable input connector for shaCoe&quot;</font>;

  <font color="blue">parameter </font>Real shaCoe(
    min=0.0,
    max=1.0) = 0 <font color="darkgreen">&quot;Shading coefficient 0.0: no shading, 1.0: full shading&quot;</font>;

  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</A> til <font color="darkgreen">&quot;Surface tilt&quot;</font>;

  <font color="blue">replaceable </font><font color="blue">package</font> Medium = <A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>Modelica.Media.Interfaces.PartialMedium</A> <font color="darkgreen">
    &quot;Medium in the system&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> shaCoe_in <font color="blue">if </font>use_shaCoe_in <font color="darkgreen">
    &quot;Shading coefficient&quot;</font>;
   <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> TFlu[nSeg](
   unit = &quot;K&quot;,
   displayUnit=&quot;degC&quot;,
   quantity=&quot;Temperature&quot;);
   <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> HSkyDifTil(
     unit=&quot;W/m2&quot;, quantity=&quot;RadiantEnergyFluenceRate&quot;) <font color="darkgreen">
    &quot;Diffuse solar irradiation on a tilted surfce from the sky&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> HGroDifTil(
    unit=&quot;W/m2&quot;, quantity=&quot;RadiantEnergyFluenceRate&quot;) <font color="darkgreen">
    &quot;Diffuse solar irradiation on a tilted surfce from the ground&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> incAng(
    quantity=&quot;Angle&quot;,
    unit=&quot;rad&quot;,
    displayUnit=&quot;degree&quot;) <font color="darkgreen">&quot;Incidence angle of the sun beam on a tilted surface&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> HDirTil(
    unit=&quot;W/m2&quot;, quantity=&quot;RadiantEnergyFluenceRate&quot;) <font color="darkgreen">
    &quot;Direct solar irradiation on a tilted surfce&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</A> QSol_flow[nSeg](<font color="blue">final </font>unit=&quot;W&quot;) <font color="darkgreen">
    &quot;Solar heat gain&quot;</font>;</textblock>

<font color="blue">protected </font>
  <font color="blue">final </font><font color="blue">parameter </font>Real iamSky( fixed = false) <font color="darkgreen">
    &quot;Incident angle modifier for diffuse solar radiation from the sky&quot;</font>;
  <font color="blue">final </font><font color="blue">parameter </font>Real iamGro( fixed = false) <font color="darkgreen">
    &quot;Incident angle modifier for diffuse solar radiation from the ground&quot;</font>;
  <font color="blue">final </font><font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</A> incAngSky( fixed = false) <font color="darkgreen">
    &quot;Incident angle of diffuse radiation from the sky&quot;</font>;
  <font color="blue">final </font><font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</A> incAngGro( fixed = false) <font color="darkgreen">
    &quot;Incident angle of diffuse radiation from the ground&quot;</font>;
  <font color="blue">final </font><font color="blue">parameter </font>Real tilDeg(
    unit = &quot;deg&quot;) =<font color="red"> Modelica.SIunits.Conversions.to_deg</font>(til) <font color="darkgreen">
    &quot;Surface tilt angle in degrees&quot;</font>;
  <font color="blue">final </font><font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlux"
>Modelica.SIunits.HeatFlux</A> HTotMin = 1 <font color="darkgreen">
    &quot;Minimum HTot to avoid div/0&quot;</font>;
  <font color="blue">final </font><font color="blue">parameter </font>Real HMinDel = 0.001 <font color="darkgreen">
    &quot;Delta of the smoothing function for HTot&quot;</font>;

  Real iamBea <font color="darkgreen">&quot;Incident angle modifier for director solar radiation&quot;</font>;
  Real iam <font color="darkgreen">&quot;Weighted incident angle modifier&quot;</font>;

  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> shaCoe_internal <font color="darkgreen">
    &quot;Internally used shading coefficient&quot;</font>;

<font color="blue">initial </font><font color="blue">equation </font>
  <font color="darkgreen">// E+ Equ (557)</font>
  incAngSky =<font color="red"> Modelica.SIunits.Conversions.from_deg</font>(59.68 - 0.1388*(tilDeg) +
  0.001497*(tilDeg)^2);
  <font color="darkgreen">// Diffuse radiation from the sky</font>
  <font color="darkgreen">// E+ Equ (555)</font>
  iamSky =<font color="red"> SolarCollectors.BaseClasses.IAM</font>(incAngSky, B0, B1);
  <font color="darkgreen">// E+ Equ (558)</font>
  incAngGro =<font color="red"> Modelica.SIunits.Conversions.from_deg</font>(90 - 0.5788*(tilDeg)+
  0.002693*(tilDeg)^2);
  <font color="darkgreen">// Diffuse radiation from the ground</font>
  <font color="darkgreen">// E+ Equ (555)</font>
  iamGro =<font color="red"> SolarCollectors.BaseClasses.IAM</font>(
    incAngGro,
    B0,
    B1);

<font color="blue">equation </font>

  <font color="red">connect</font>(shaCoe_internal, shaCoe_in);

  <font color="blue">if </font><font color="blue">not </font>use_shaCoe_in<font color="blue"> then</font>
    shaCoe_internal = shaCoe;
  <font color="blue">end if</font>;

  <font color="darkgreen">// E+ Equ (555)</font>
  iamBea =<font color="red"> Buildings.Utilities.Math.Functions.smoothHeaviside</font>(1/3*
  Modelica.Constants.pi- incAng, Modelica.Constants.pi/60)*
  <font color="red">SolarCollectors.BaseClasses.IAM</font>(
    incAng,
    B0,
    B1);
  <font color="darkgreen">// E+ Equ (556)</font>
  iam =<font color="red"> Buildings.Utilities.Math.Functions.smoothHeaviside</font>(
      1/3*Modelica.Constants.pi-incAng,Modelica.Constants.pi/60)*
      ((HDirTil*iamBea + HSkyDifTil*iamSky + HGroDifTil*iamGro)/
      <font color="red">Buildings.Utilities.Math.Functions.smoothMax</font>((HDirTil +
      HSkyDifTil + HGroDifTil), HTotMin, HMinDel));
  <font color="darkgreen">// Modified from EnergyPlus Equ (559) by applying shade effect for</font>
  <font color="darkgreen">//direct solar radiation</font>
  <font color="darkgreen">// Only solar heat gain is considered here</font>
  <font color="blue">for </font>i<font color="blue"> in </font>1 : nSeg<font color="blue"> loop</font>
    QSol_flow[i] = A_c/nSeg*(y_intercept*iam*(HDirTil*(1.0 -
    shaCoe_internal) + HSkyDifTil + HGroDifTil))*
    <font color="red">Buildings.Utilities.Math.Functions.smoothHeaviside</font>(
     (Medium.T_max+1)-TFlu[i],1);
  <font color="blue">end for</font>;

<textblock type="annotcomp" expanded="false"><font color="blue">end </font>ASHRAESolarGain;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE EN12975HeatLoss<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.SolarCollf4bbdd21f236baadtLossI.png" ALT="Buildings.Fluid.SolarCollectors.BaseClasses.EN12975HeatLoss" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.SolarCollectors.BaseClasses.EN12975HeatLoss"></A><A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses"
>Buildings.Fluid.SolarCollectors.BaseClasses</A>.EN12975HeatLoss</H2>
<B>Calculate the heat loss of a solar collector per EN12975</B><p></P>
<IMG SRC="Buildings.Fluid.SolarCollf4bbdd21f236baadtLossD.png" ALT="Buildings.Fluid.SolarCollectors.BaseClasses.EN12975HeatLoss">
<P></P><H3>Information</H3>

    <p>
      This component computes the heat loss from the solar thermal collector 
      to the environment. It is designed anticipating ratings data collected in
      accordance with EN12975. A negative <code>QLos[i]</code> indicates that 
      heat is being lost to the environment.
    </p>
    <p>
      This model calculates the heat lost from a multiple-segment model using 
      ratings data based on the mean collector temperature. As a result, the 
      slope from the ratings data must be converted to a <i>UA</i> value which, 
      for a given number of segments, returns the same heat loss as the ratings 
      data would at nominal conditions. The <i>UA</i> value is identified using 
      the system of equations below:
    </p>
    <p align="center" style="font-style:italic;">
      Q<sub>Use,nom</sub> = G<sub>nom</sub> A<sub>c</sub> F<sub>R</sub>
        (&tau;&alpha;) - C<sub>1</sub> A<sub>c</sub> (T<sub>Mean,nom</sub>-
        T<sub>Env,nom</sub>)-C<sub>2</sub> A<sub>c</sub> (T<sub>Mean,nom</sub>
        -T<sub>Env,nom</sub>)<sup>2</sup><br/>
      T<sub>Fluid,nom</sub>[nSeg]=T<sub>Mean,nom</sub>+Q<sub>Use,nom</sub>/
        (m<sub>Flow,nom</sub> C<sub>p</sub>)<br/>
      Q<sub>Los,nom</sub>=-C<sub>1</sub> A<sub>c</sub> (T<sub>Mean,nom</sub>-T
        <sub>Env,nom</sub>)-C<sub>2</sub> A<sub>c</sub> (T<sub>Mean,nom</sub>-
        T<sub>Env,nom</sub>)<sup>2</sup><br/>
      T<sub>Fluid,nom</sub>[i] = T<sub>Fluid,nom</sub>[i-1] + (G<sub>nom</sub> 
        F<sub>R</sub>(&tau;&alpha;) A<sub>c</sub>/nSeg - UA/nSeg (T<sub>Fluid,
        nom</sub>[i-1]-T<sub>Env,nom</sub>))/(m<sub>Flow,nom</sub> c<sub>p
        </sub>)<br/>
      Q<sub>Loss,UA</sub>=UA/nSeg (T<sub>Fluid,nom</sub>[i]-T<sub>Env,nom
        </sub>)<br/>
      sum(Q<sub>Loss,UA</sub>[1:nSeg])=Q<sub>Loss,nom</sub>
    </p>
    <p>
      where <i>Q<sub>Use,nom</sub></i> is the useful heat gain at nominal 
      conditions,<i>G<sub>nom</sub></i> is the nominal solar irradiance, 
      <i>A<sub>c</sub></i> is the area of the collector, <i>F<sub>R</sub>
      (&tau;&alpha;)</i> is the collector maximum efficiency, <i>C<sub>1
      </sub></i> is the collector heat loss coefficient, <i>C<sub>2</sub></i> 
      is the temperature dependance of the heat loss coefficient, <i>T<sub>Mean,
      nom</sub></i> is the nominal mean temperature of the solar collector, <i>T
      <sub>Env,nom</sub></i> is the ambient temperature at nominal conditions, 
      <i>T<sub>Fluid,nom</sub>[i]</i> is the temperature of fluid in a given 
      segment of the collector, <i>m<sub>Flow,nom</sub></i> is the fluid flow at 
      nominal conditions, <i>C<sub>p</sub></i> is the specific heat of the heated 
      fluid, <i>Q<sub>Loss,nom</sub></i> is the heat loss identified using 
      the default value <i>UA</i> is the identified heat loss coefficient for a 
      multiple-segment equivalent solar collector, <i>nSeg</i> is the number of 
      segments in the simulation, and <i>Q<sub>Loss,UA</sub></i> is the heat 
      loss identified using the <i>UA</i> value.
    </p>
    <p>
      The effective <i>UA</i> value is calculated at the beginning of the 
      simulation and used as a constant through the rest of the simulation. The 
      actual heat loss from the collector is calculated using
    </p>
    <p align="center" style="font-style:italic;">
      Q<sub>Loss</sub>[i] = UA/nSeg (T<sub>Fluid</sub>[i] - T<sub>Env</sub>).
    </p>
    <p>
      where <i>Q<sub>Loss</sub>[i]</i> is the heat loss from a given segment, 
      <i>UA</i> is the heat loss coefficient for a multiple segments model, 
      <i>nSeg</i> is the number of segments in the simulation,<i>T<sub>Fluid
      </sub>[i]</i> is the temperature of the fluid in a given segment, and 
      <i>T<sub>Env</sub></i> is the temperature of the surrounding air.
    </p>
    <p>
      This model reduces the heat loss rate to 0 W when the fluid temperature 
      is within 1 degree C of the minimum temperature of the medium model. 
      The calucation is performed using the 
      <A HREF="Buildings_Utilities_Math_Functions.html#Buildings.Utilities.Math.Functions.smoothHeaviside"
>
      Buildings.Utilities.Math.Functions.smoothHeaviside</a> function. 
    </p>
  <h4>References</h4>
    <p>
      CEN 2006, European Standard 12975-1:2006, European Committee for Standardization 
    </p>
  <P></P>
Extends from <A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.PartialHeatLoss"
>Buildings.Fluid.SolarCollectors.BaseClasses.PartialHeatLoss</A> (Partial heat loss model on which ASHRAEHeatLoss and EN12975HeatLoss are based).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>A_c</TD><TD>&nbsp;</TD><TD>Area of the collector [m2]</TD></TR>
<TR><TD>Integer</TD><TD>nSeg</TD><TD>3</TD><TD>Number of segments</TD></TR>
<TR><TD>Real</TD><TD>y_intercept</TD><TD>&nbsp;</TD><TD>Y intercept (Maximum efficiency)</TD></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>PartialMedium</A></TD><TD>Medium in the component</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>CoefficientOfHeatTransfer</A></TD><TD>C1</TD><TD>&nbsp;</TD><TD>C1 from ratings data [W/(m2.K)]</TD></TR>
<TR><TD>Real</TD><TD>C2</TD><TD>&nbsp;</TD><TD>C2 from ratings data [W/(m2.K2)]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Irradiance"
>Irradiance</A></TD><TD>G_nominal</TD><TD>&nbsp;</TD><TD>Irradiance at nominal conditions [W/m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</A></TD><TD>dT_nominal</TD><TD>&nbsp;</TD><TD>Ambient temperature at nomincal conditions [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow_nominal</TD><TD>&nbsp;</TD><TD>Fluid flow rate at nominal conditions [kg/s]</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>TEnv</TD><TD>Temperature of surrounding environment [K]</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>TFlu[nSeg]</TD><TD>Temperature of the heat transfer fluid [K]</TD></TR>
<TR><TD>output <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>QLos[nSeg]</TD><TD>Limited heat loss rate at current conditions [W]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">block</font> EN12975HeatLoss <font color="darkgreen">
  &quot;Calculate the heat loss of a solar collector per EN12975&quot;</font>

  <font color="blue">extends </font><A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.PartialHeatLoss"
>Buildings.Fluid.SolarCollectors.BaseClasses.PartialHeatLoss</A>;

  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.CoefficientOfHeatTransfer"
>Modelica.SIunits.CoefficientOfHeatTransfer</A> C1 <font color="darkgreen">
    &quot;C1 from ratings data&quot;</font>;
  <font color="blue">parameter </font>Real C2(
  <font color="blue">final </font>unit = &quot;W/(m2.K2)&quot;) <font color="darkgreen">&quot;C2 from ratings data&quot;</font>;

<font color="blue">protected </font>
  <font color="blue">final </font><font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.ThermalConductance"
>Modelica.SIunits.ThermalConductance</A> UA(
     fixed = false,
     start=QLos_nominal/(dT_nominal)) <font color="darkgreen">
    &quot;Coefficient describing heat loss to ambient conditions&quot;</font>;
<font color="blue">initial </font><font color="blue">equation </font>
  <font color="darkgreen"> //Identifies useful heat gain at nominal conditions</font>
   QUse_nominal = G_nominal * A_c * y_intercept -C1 * A_c *
      (dT_nominal) - C2 * A_c * (dT_nominal)^2;
  <font color="darkgreen"> //Identifies TFlu[nSeg] at nominal conditions</font>
   m_flow_nominal * Cp_default * (dT_nominal_fluid[nSeg]) = QUse_nominal;
  <font color="darkgreen"> //Identifies heat lost to environment at nominal conditions</font>
   QLos_nominal = -C1 * A_c * (dT_nominal)-C2 * A_c * (dT_nominal)^2;
  <font color="darkgreen"> //Governing equation for the first segment (i=1)</font>
   G_nominal * y_intercept * A_c/nSeg - UA/nSeg * (dT_nominal)
     = m_flow_nominal * Cp_default * (dT_nominal_fluid[1]);
  <font color="darkgreen"> //Loop with the governing equations for segments 2:nSeg-1</font>
   <font color="blue">for </font>i<font color="blue"> in </font>2:nSeg-1<font color="blue"> loop</font>
     G_nominal * y_intercept * A_c/nSeg - UA/nSeg * (dT_nominal_fluid[i-1]
     +dT_nominal)= m_flow_nominal * Cp_default * (dT_nominal_fluid[i]-
     dT_nominal_fluid[i-1]);
   <font color="blue">end for</font>;
   <font color="blue">for </font>i<font color="blue"> in </font>1:nSeg<font color="blue"> loop</font>
     nSeg * QLosUA[i] = UA * (dT_nominal_fluid[i]+dT_nominal);
   <font color="blue">end for</font>;
  <font color="red"> sum</font>(QLosUA) = QLos_nominal;
<font color="blue">equation </font>
   <font color="blue">for </font>i<font color="blue"> in </font>1:nSeg<font color="blue"> loop</font>
     QLosInt[i] * nSeg = UA * (TFlu[i] - TEnv);
   <font color="blue">end for</font>;
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>EN12975HeatLoss;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE EN12975SolarGain<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.SolarColla85cf3822f2375c3rGainI.png" ALT="Buildings.Fluid.SolarCollectors.BaseClasses.EN12975SolarGain" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.SolarCollectors.BaseClasses.EN12975SolarGain"></A><A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses"
>Buildings.Fluid.SolarCollectors.BaseClasses</A>.EN12975SolarGain</H2>
<B>Model calculating solar gains per the EN12975 standard</B><p></P>
<IMG SRC="Buildings.Fluid.SolarColla85cf3822f2375c3rGainD.png" ALT="Buildings.Fluid.SolarCollectors.BaseClasses.EN12975SolarGain">
<P></P><H3>Information</H3>

      <p>
        This component computes the solar heat gain of the solar thermal collector. It 
        only calculates the solar heat gain without considering the heat loss to the 
        environment. This model performs calculations using ratings data from EN12975. 
        The solar heat gain is calculated using Equation 559 in the referenced EnergyPlus 
        documentation. The calculation is modified somewhat to use coefficients from EN12975.
      </p>
      <p>
        The equation used to calculate solar gain is a modified version of Eq 559 from 
        the EnergyPlus documentation. It is
      </p>
      <p align="center" style="font-style:italic;">
        Q<sub>Flow</sub>[i] = A<sub>c</sub>/nSeg F<sub>R</sub>(&tau;&alpha;) (K<sub>
        (&tau;&alpha;),Beam</sub> G<sub>Beam</sub> (1-shaCoe)+K<sub>Diff</sub> G<sub>
        Diff</sub>),
      </p>
      <p>
        where <i>Q<sub>Flow</sub>[i]</i> is the heat gained in each segment, <i>A<sub>
        c</sub></i> is the area of the collector, <code>nSeg</code> is the number of 
        segments in the collector, <i>F<sub>R</sub>(&tau;&alpha;)</i> is the maximum 
        efficiency of the collector, <i>K<sub>(&tau;&alpha;),Beam</sub> </i>is the 
        incidence angle modifier for beam radiation, <i>G<sub>Beam</sub></i> is the 
        current beam radiation on the collector, <code>shaCoe</code> is the shading 
        coefficient, <i>K<sub>Diff</sub></i> is the incidence angle modifier for 
        diffuse radiation and <i>G<sub>Diff</sub></i> is the diffuse
        radiation striking the surface.
      </p>
      <p>
        The solar radiation equation indicates that the collector is divided into 
        multiple segments. The number of segments used in the simulation is specified 
        using the parameter <code>nSeg</code>. The area of an individual segment is 
        identified by dividing the collector area by the total number of segments. The 
        parameter <code>shaCoe</code> is used to define the percentage of the collector 
        which is shaded. The main difference between this model and the ASHRAE model 
        is the handling of diffuse radiation. The ASHRAE model contains calculated 
        incidence angle modifiers for both sky and ground diffuse radiation
        while this model uses a coefficient from test data for diffuse radiation.
      </p>
      <p>
        The incidence angle modifier for beam radiation is calculated using Eq 555 
        from the EnergyPlus documentation, as
      </p>
      <p align="center" style="font-style:italic;">
        K<sub>(&tau;&alpha;),Beam</sub>=1+b<sub>0</sub> (1/cos(&theta;)-1)+b<sub>1</sub> 
        (1/cos(&theta;)-1)<sup>2</sup>,
      </p>
      <p>
        where <i>K<sub>(&tau;&alpha;),Beam</sub></i> is the incidence angle modifier 
        for beam radiation, <i>b<sub>0</sub></i> is the first incidence angle modifier 
        coefficient, <i>&theta;</i> is the incidence angle and <i>b<sub>1</sub></i> 
        is the second incidence angle modifier coefficient.
      </p>
      <p>
        This model reduces the heat gain rate to 0 W when the fluid temperature is 
        within 1 degree C of the maximum temperature of the medium model. The 
        calucation is performed using the 
        <A HREF="Buildings_Utilities_Math_Functions.html#Buildings.Utilities.Math.Functions.smoothHeaviside"
>
        Buildings.Utilities.Math.Functions.smoothHeaviside</a> function. 
      </p>
    <h4>References</h4>
      <p>
      <a href="http://www.energyplus.gov">EnergyPlus 7.0.0 Engineering Reference</a>, 
        October 13, 2011.<br/>
      CEN 2006, European Standard 12975-1:2006, European Committee for Standardization 
      </p>
    <P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.BlockIcon"
>Modelica.Blocks.Interfaces.BlockIcon</A> (Basic graphical layout of input/output block), <A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.PartialParameters"
>SolarCollectors.BaseClasses.PartialParameters</A> (Partial model for parameters).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>A_c</TD><TD>&nbsp;</TD><TD>Area of the collector [m2]</TD></TR>
<TR><TD>Integer</TD><TD>nSeg</TD><TD>3</TD><TD>Number of segments</TD></TR>
<TR><TD>Real</TD><TD>y_intercept</TD><TD>&nbsp;</TD><TD>Y intercept (Maximum efficiency)</TD></TR>
<TR><TD>Real</TD><TD>B0</TD><TD>&nbsp;</TD><TD>1st incident angle modifer coefficient</TD></TR>
<TR><TD>Real</TD><TD>B1</TD><TD>&nbsp;</TD><TD>2nd incident angle modifer coefficient</TD></TR>
<TR><TD>Real</TD><TD>iamDiff</TD><TD>&nbsp;</TD><TD>Incidence angle modifier for diffuse radiation</TD></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD>Modelica.Media.Interfaces.Pa...</TD><TD>Medium in the system</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Shading</TD></TR>
<TR><TD>Boolean</TD><TD>use_shaCoe_in</TD><TD>false</TD><TD>Enables an input connector for shaCoe</TD></TR>
<TR><TD>Real</TD><TD>shaCoe</TD><TD>0</TD><TD>Shading coefficient 0.0: no shading, 1.0: full shading</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD>Medium in the system</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>shaCoe_in</TD><TD>Time varying input for the shading coefficient</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>HSkyDifTil</TD><TD>Diffuse solar irradiation on a tilted surfce from the sky [W/m2]</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>incAng</TD><TD>Incidence angle of the sun beam on a tilted surface [rad]</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>HDirTil</TD><TD>Direct solar irradiation on a tilted surfce [W/m2]</TD></TR>
<TR><TD>output <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>QSol_flow[nSeg]</TD><TD>Solar heat gain [W]</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>TFlu[nSeg]</TD><TD>[K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> EN12975SolarGain <font color="darkgreen">
  &quot;Model calculating solar gains per the EN12975 standard&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.BlockIcon"
>Modelica.Blocks.Interfaces.BlockIcon</A>;
  <font color="blue">extends </font><A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.PartialParameters"
>SolarCollectors.BaseClasses.PartialParameters</A>;

  <font color="blue">parameter </font>Real B0 <font color="darkgreen">&quot;1st incident angle modifer coefficient&quot;</font>;
  <font color="blue">parameter </font>Real B1 <font color="darkgreen">&quot;2nd incident angle modifer coefficient&quot;</font>;
  <font color="blue">parameter </font>Boolean use_shaCoe_in = false <font color="darkgreen">
    &quot;Enables an input connector for shaCoe&quot;</font>;
  <font color="blue">parameter </font>Real shaCoe(
    min=0.0,
    max=1.0) = 0 <font color="darkgreen">&quot;Shading coefficient 0.0: no shading, 1.0: full shading&quot;</font>;
  <font color="blue">parameter </font>Real iamDiff <font color="darkgreen">&quot;Incidence angle modifier for diffuse radiation&quot;</font>;

  <font color="blue">replaceable </font><font color="blue">package</font> Medium = <A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>Modelica.Media.Interfaces.PartialMedium</A> <font color="darkgreen">
    &quot;Medium in the system&quot;</font>;
<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> shaCoe_in <font color="blue">if </font>use_shaCoe_in <font color="darkgreen">
    &quot;Time varying input for the shading coefficient&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> HSkyDifTil(
    unit=&quot;W/m2&quot;, quantity=&quot;RadiantEnergyFluenceRate&quot;) <font color="darkgreen">
    &quot;Diffuse solar irradiation on a tilted surfce from the sky&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> incAng(
    quantity=&quot;Angle&quot;,
    unit=&quot;rad&quot;,
    displayUnit=&quot;degree&quot;) <font color="darkgreen">&quot;Incidence angle of the sun beam on a tilted surface&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> HDirTil(
    unit=&quot;W/m2&quot;, quantity=&quot;RadiantEnergyFluenceRate&quot;) <font color="darkgreen">
    &quot;Direct solar irradiation on a tilted surfce&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</A> QSol_flow[nSeg](<font color="blue">final </font>unit=&quot;W&quot;) <font color="darkgreen">
    &quot;Solar heat gain&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> TFlu[nSeg](
     unit=&quot;K&quot;,
     displayUnit=&quot;degC&quot;,
     quantity=&quot;Temperature&quot;);</textblock>

<font color="blue">protected </font>
  Real iamBea <font color="darkgreen">&quot;Incidence angle modifier for director solar radiation&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> shaCoe_internal <font color="darkgreen">&quot;Internally used shaCoe&quot;</font>;

<font color="blue">equation </font>
  <font color="red">connect</font>(shaCoe_internal, shaCoe_in);

  <font color="darkgreen">// E+ Equ (555)</font>
  iamBea =<font color="red"> Buildings.Utilities.Math.Functions.smoothHeaviside</font>(x=Modelica.Constants.pi
    /3 - incAng, delta=Modelica.Constants.pi/60)*
    <font color="red">SolarCollectors.BaseClasses.IAM</font>(
    incAng,
    B0,
    B1);
  <font color="darkgreen">// Modified from EnergyPlus Equ (559) by applying shade effect for direct solar radiation</font>
  <font color="darkgreen">// Only solar heat gain is considered here</font>

  <font color="blue">if </font><font color="blue">not </font>use_shaCoe_in<font color="blue"> then</font>
    shaCoe_internal = shaCoe;
  <font color="blue">end if</font>;

  <font color="blue">for </font>i<font color="blue"> in </font>1 : nSeg<font color="blue"> loop</font>
  QSol_flow[i] = A_c/nSeg*(y_intercept*(iamBea*HDirTil*(1.0 - shaCoe_internal) + iamDiff *
  HSkyDifTil))*<font color="red">Buildings.Utilities.Math.Functions.smoothHeaviside</font>((Medium.T_max+1)-TFlu[i],1);
  <font color="blue">end for</font>;
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>EN12975SolarGain;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PartialHeatLoss<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.SolarCollc77ae1e9e07c26b7tLossI.png" ALT="Buildings.Fluid.SolarCollectors.BaseClasses.PartialHeatLoss" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.SolarCollectors.BaseClasses.PartialHeatLoss"></A><A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses"
>Buildings.Fluid.SolarCollectors.BaseClasses</A>.PartialHeatLoss</H2>
<B>Partial heat loss model on which ASHRAEHeatLoss and EN12975HeatLoss are based</B><p></P>
<IMG SRC="Buildings.Fluid.SolarCollc77ae1e9e07c26b7tLossD.png" ALT="Buildings.Fluid.SolarCollectors.BaseClasses.PartialHeatLoss">
<P></P><H3>Information</H3>

      <p>
        This component is a partial model used as the base for 
        <A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.ASHRAEHeatLoss"
>
        Buildings.Fluid.SolarCollectors.BaseClasses.ASHRAEHeatLoss</a> and 
        <A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.EN12975HeatLoss"
>
        Buildings.Fluid.SolarCollectors.BaseClasses.EN12975HeatLoss</a>. It contains the 
        input, output and parameter declarations which are common to both models. More 
        detailed information is available in the documentation for the extending classes.
      </p>
    <P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.BlockIcon"
>Modelica.Blocks.Interfaces.BlockIcon</A> (Basic graphical layout of input/output block), <A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.PartialParameters"
>SolarCollectors.BaseClasses.PartialParameters</A> (Partial model for parameters).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>A_c</TD><TD>&nbsp;</TD><TD>Area of the collector [m2]</TD></TR>
<TR><TD>Integer</TD><TD>nSeg</TD><TD>3</TD><TD>Number of segments</TD></TR>
<TR><TD>Real</TD><TD>y_intercept</TD><TD>&nbsp;</TD><TD>Y intercept (Maximum efficiency)</TD></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD>Modelica.Media.Interfaces.Pa...</TD><TD>Medium in the component</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Irradiance"
>Irradiance</A></TD><TD>G_nominal</TD><TD>&nbsp;</TD><TD>Irradiance at nominal conditions [W/m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</A></TD><TD>dT_nominal</TD><TD>&nbsp;</TD><TD>Ambient temperature at nomincal conditions [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow_nominal</TD><TD>&nbsp;</TD><TD>Fluid flow rate at nominal conditions [kg/s]</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD>Medium in the component</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>TEnv</TD><TD>Temperature of surrounding environment [K]</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>TFlu[nSeg]</TD><TD>Temperature of the heat transfer fluid [K]</TD></TR>
<TR><TD>output <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>RealOutput</A></TD><TD>QLos[nSeg]</TD><TD>Limited heat loss rate at current conditions [W]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">block</font> PartialHeatLoss <font color="darkgreen">
  &quot;Partial heat loss model on which ASHRAEHeatLoss and EN12975HeatLoss are based&quot;</font>
  <font color="blue">extends </font><A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.BlockIcon"
>Modelica.Blocks.Interfaces.BlockIcon</A>;
  <font color="blue">extends </font><A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.PartialParameters"
>SolarCollectors.BaseClasses.PartialParameters</A>;

  <font color="blue">replaceable </font><font color="blue">package</font> Medium = <A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>Modelica.Media.Interfaces.PartialMedium</A> <font color="darkgreen">
    &quot;Medium in the component&quot;</font>;

  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Irradiance"
>Modelica.SIunits.Irradiance</A> G_nominal <font color="darkgreen">
    &quot;Irradiance at nominal conditions&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>Modelica.SIunits.TemperatureDifference</A> dT_nominal <font color="darkgreen">
    &quot;Ambient temperature at nomincal conditions&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>Modelica.SIunits.MassFlowRate</A> m_flow_nominal <font color="darkgreen">
    &quot;Fluid flow rate at nominal conditions&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> TEnv(
    quantity=&quot;ThermodynamicTemperature&quot;,
    unit=&quot;K&quot;,
    displayUnit=&quot;degC&quot;) <font color="darkgreen">&quot;Temperature of surrounding environment&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false"><font color="blue">public </font>
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> TFlu[nSeg](
    quantity=&quot;ThermodynamicTemperature&quot;,
    unit = &quot;K&quot;,
    displayUnit=&quot;degC&quot;) <font color="darkgreen">&quot;Temperature of the heat transfer fluid&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealOutput"
>Modelica.Blocks.Interfaces.RealOutput</A> QLos[nSeg](
    quantity=&quot;HeatFlowRate&quot;,
    unit=&quot;W&quot;,
    displayUnit=&quot;W&quot;) <font color="darkgreen">&quot;Limited heat loss rate at current conditions&quot;</font>;</textblock>

<font color="blue">protected </font>
  <font color="blue">final </font><font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>Modelica.SIunits.HeatFlowRate</A> QUse_nominal(fixed = false) <font color="darkgreen">
    &quot;Useful heat gain at nominal conditions&quot;</font>;
  <font color="blue">final </font><font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>Modelica.SIunits.HeatFlowRate</A> QLos_nominal(fixed = false) <font color="darkgreen">
    &quot;Heat loss at nominal conditions&quot;</font>;
  <font color="blue">final </font><font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>Modelica.SIunits.HeatFlowRate</A> QLosUA[nSeg](fixed = false) <font color="darkgreen">
    &quot;Heat loss at current conditions&quot;</font>;
  <font color="blue">final </font><font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</A> dT_nominal_fluid[nSeg](<font color="blue">each </font>
  start = 293.15, fixed = false) <font color="darkgreen">
    &quot;Temperature of each semgent in the collector at nominal conditions&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ThermodynamicState"
>Medium.ThermodynamicState</A> sta_default=<font color="red">Medium.setState_pTX</font>(
      T=Medium.T_default,
      p=Medium.p_default,
      X=Medium.X_default);
  <A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.SpecificHeatCapacity"
>Modelica.SIunits.SpecificHeatCapacity</A> Cp_default =<font color="red"> Medium.specificHeatCapacityCp</font>(sta_default) <font color="darkgreen">
    &quot;Specific heat capacity of the fluid&quot;</font>;
  <A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>Modelica.SIunits.HeatFlowRate</A> QLosInt[nSeg] <font color="darkgreen">
    &quot;Heat loss rate at current conditions&quot;</font>;

<font color="blue">equation </font>
  <font color="blue">for </font>i<font color="blue"> in </font>1:nSeg<font color="blue"> loop</font>
    QLos[i] = QLosInt[i] *<font color="red"> Buildings.Utilities.Math.Functions.smoothHeaviside</font>(
     TFlu[i]-(Medium.T_min+1), 1);
  <font color="blue">end for</font>;

<textblock type="annotcomp" expanded="false"><font color="blue">end </font>PartialHeatLoss;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PartialParameters<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.SolarCollectors.BaseClasses.PartialParameters"></A><A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses"
>Buildings.Fluid.SolarCollectors.BaseClasses</A>.PartialParameters</H2>
<B>Partial model for parameters</B><p></P>
<P></P><H3>Information</H3>

    <p>
      Partial parameters used in all solar collector models
    </p>
  <P></P>

<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>A_c</TD><TD>&nbsp;</TD><TD>Area of the collector [m2]</TD></TR>
<TR><TD>Integer</TD><TD>nSeg</TD><TD>3</TD><TD>Number of segments</TD></TR>
<TR><TD>Real</TD><TD>y_intercept</TD><TD>&nbsp;</TD><TD>Y intercept (Maximum efficiency)</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">block</font> PartialParameters <font color="darkgreen">&quot;Partial model for parameters&quot;</font>

  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</A> A_c <font color="darkgreen">&quot;Area of the collector&quot;</font>;
  <font color="blue">parameter </font>Integer nSeg(min=3)=3 <font color="darkgreen">&quot;Number of segments&quot;</font>;
  <font color="blue">parameter </font>Real y_intercept <font color="darkgreen">&quot;Y intercept (Maximum efficiency)&quot;</font>;

<textblock type="annotcomp" expanded="false"><font color="blue">end </font>PartialParameters;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE PartialSolarCollector<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><IMG SRC="Buildings.Fluid.SolarColl65a6cfe240acb7aeectorI.png" ALT="Buildings.Fluid.SolarCollectors.BaseClasses.PartialSolarCollector" ALIGN=RIGHT BORDER=1 WIDTH=80  HEIGHT=80 >
<A NAME="Buildings.Fluid.SolarCollectors.BaseClasses.PartialSolarCollector"></A><A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses"
>Buildings.Fluid.SolarCollectors.BaseClasses</A>.PartialSolarCollector</H2>
<B>Partial model for solar collectors</B><p></P>
<IMG SRC="Buildings.Fluid.SolarColl65a6cfe240acb7aeectorD.png" ALT="Buildings.Fluid.SolarCollectors.BaseClasses.PartialSolarCollector">
<P></P><H3>Information</H3>

      <p>
        This component is a partial model of a solar thermal collector. It can be
        expanded to create solar collector models based on either ASHRAE93 or 
        EN12975 ratings data.
      </p>
    <h4>Notice</h4>
      <p>
        1. As mentioned in the reference, the SRCC incident angle modifier equation 
        coefficients are only valid for incident angles of 60 degrees or less.
        Because these curves behave poorly for angles greater than 60 degrees 
        the model does not calculatue either direct or diffuse solar radiation gains
        when the incidence angle is greater than 60 degrees. <br/>
        2. By default, the estimated heat capacity of the collector without fluid is 
        calculated based on the dry mass and the specific heat capacity of copper.
      </p>
    <h4>References</h4>
      <p>
      <a href="http://www.energyplus.gov">EnergyPlus 7.0.0 Engineering Reference</a>, 
        October 13, 2011.<br/>
      CEN 2006, European Standard 12975-1:2006, European Committee for Standardization 
      </p>
    <P></P>
Extends from <A HREF="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.LumpedVolumeDeclarations"
>Buildings.Fluid.Interfaces.LumpedVolumeDeclarations</A> (Declarations for lumped volumes), <A HREF="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.TwoPortFlowResistanceParameters"
>Buildings.Fluid.Interfaces.TwoPortFlowResistanceParameters</A> (Parameters for flow resistance for models with two ports), <A HREF="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.PartialTwoPortInterface"
>Buildings.Fluid.Interfaces.PartialTwoPortInterface</A> (Partial model transporting fluid between two ports without storing mass or energy).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD colspan="2">replaceable package Medium</TD><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium"
>PartialMedium</A></TD><TD>Medium in the component</TD></TR>
<TR><TD>Integer</TD><TD>nSeg</TD><TD>3</TD><TD>Number of segments used to discretize the collector model</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</A></TD><TD>lat</TD><TD>&nbsp;</TD><TD>Latitude [rad]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</A></TD><TD>azi</TD><TD>&nbsp;</TD><TD>Surface azimuth [rad]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</A></TD><TD>til</TD><TD>&nbsp;</TD><TD>Surface tilt [rad]</TD></TR>
<TR><TD>Real</TD><TD>rho</TD><TD>&nbsp;</TD><TD>Ground reflectance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatCapacity"
>HeatCapacity</A></TD><TD>C</TD><TD>385*perPar.mDry</TD><TD>Heat capacity of solar collector without fluid (default: cp_copper*mDry*nPanels) [J/K]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Nominal condition</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>dp_nominal</TD><TD>dp_nominal_final</TD><TD>Pressure [Pa]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow_nominal</TD><TD>perPar.mperA_flow_nominal*pe...</TD><TD>Nominal mass flow rate [kg/s]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Initialization</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow.start</TD><TD>0</TD><TD>Mass flow rate from port_a to port_b (m_flow &gt; 0 is design flow direction) [kg/s]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>dp.start</TD><TD>0</TD><TD>Pressure difference between port_a and port_b [Pa]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Shading</TD></TR>
<TR><TD>Boolean</TD><TD>use_shaCoe_in</TD><TD>false</TD><TD>Enables an input connector for shaCoe</TD></TR>
<TR><TD>Real</TD><TD>shaCoe</TD><TD>0</TD><TD>Shading coefficient. 0.0: no shading, 1.0: full shading</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Area declarations</TD></TR>
<TR><TD><A HREF="Buildings_Fluid_SolarCollectors_Types.html#Buildings.Fluid.SolarCollectors.Types.NumberSelection"
>NumberSelection</A></TD><TD>nColType</TD><TD>Buildings.Fluid.SolarCollect...</TD><TD>Selection of area specification format</TD></TR>
<TR><TD>Integer</TD><TD>nPanels</TD><TD>0</TD><TD>Desired number of panels in the simulation</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>totalArea</TD><TD>0</TD><TD>Total area of panels in the simulation [m2]</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Configuration declarations</TD></TR>
<TR><TD><A HREF="Buildings_Fluid_SolarCollectors_Types.html#Buildings.Fluid.SolarCollectors.Types.SystemConfiguration"
>SystemConfiguration</A></TD><TD>sysConfig</TD><TD>Buildings.Fluid.SolarCollect...</TD><TD>Selection of system configuration</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Dynamics</B></TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Equations</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</A></TD><TD>energyDynamics</TD><TD>Modelica.Fluid.Types.Dynamic...</TD><TD>Formulation of energy balance</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Types.html#Modelica.Fluid.Types.Dynamics"
>Dynamics</A></TD><TD>massDynamics</TD><TD>energyDynamics</TD><TD>Formulation of mass balance</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Initialization</B></TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.AbsolutePressure"
>AbsolutePressure</A></TD><TD>p_start</TD><TD>Medium.p_default</TD><TD>Start value of pressure [Pa]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.Temperature"
>Temperature</A></TD><TD>T_start</TD><TD>Medium.T_default</TD><TD>Start value of temperature [K]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.MassFraction"
>MassFraction</A></TD><TD>X_start[Medium.nX]</TD><TD>Medium.X_default</TD><TD>Start value of mass fractions m_i/m [kg/kg]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ExtraProperty"
>ExtraProperty</A></TD><TD>C_start[Medium.nC]</TD><TD>fill(0, Medium.nC)</TD><TD>Start value of trace substances</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Media_Interfaces_PartialMedium.html#Modelica.Media.Interfaces.PartialMedium.ExtraProperty"
>ExtraProperty</A></TD><TD>C_nominal[Medium.nC]</TD><TD>fill(1E-2, Medium.nC)</TD><TD>Nominal value of trace substances. (Set to typical order of magnitude.)</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Flow resistance</B></TD></TR>
<TR><TD>Boolean</TD><TD>computeFlowResistance</TD><TD>true</TD><TD>=true, compute flow resistance. Set to false to assume no friction</TD></TR>
<TR><TD>Boolean</TD><TD>from_dp</TD><TD>false</TD><TD>= true, use m_flow = f(dp) else dp = f(m_flow)</TD></TR>
<TR><TD>Boolean</TD><TD>linearizeFlowResistance</TD><TD>false</TD><TD>= true, use linear relation between m_flow and dp for any flow rate</TD></TR>
<TR><TD>Real</TD><TD>deltaM</TD><TD>0.1</TD><TD>Fraction of nominal flow rate where flow transitions to laminar</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Assumptions</B></TD></TR>
<TR><TD>Boolean</TD><TD>allowFlowReversal</TD><TD>system.allowFlowReversal</TD><TD>= true to allow flow reversal, false restricts to design direction (port_a -&gt; port_b)</TD></TR>
<TR bgcolor="#c0c0c0"><TD colspan=4><B>Advanced</B></TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</A></TD><TD>m_flow_small</TD><TD>1E-4*abs(m_flow_nominal)</TD><TD>Small mass flow rate for regularization of zero flow [kg/s]</TD></TR>
<TR><TD>Boolean</TD><TD>homotopyInitialization</TD><TD>true</TD><TD>= true, use homotopy method</TD></TR>
<TR bgcolor="#e0e0e0"><TD colspan=4>Diagnostics</TD></TR>
<TR><TD>Boolean</TD><TD>show_T</TD><TD>false</TD><TD>= true, if actual temperature at port is computed</TD></TR>
</TABLE>
<P><H3>Connectors</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_a"
>FluidPort_a</A></TD><TD>port_a</TD><TD>Fluid connector a (positive design flow direction is from port_a to port_b)</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_Fluid_Interfaces.html#Modelica.Fluid.Interfaces.FluidPort_b"
>FluidPort_b</A></TD><TD>port_b</TD><TD>Fluid connector b (positive design flow direction is from port_a to port_b)</TD></TR>
<TR><TD>input <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>RealInput</A></TD><TD>shaCoe_in</TD><TD>Shading coefficient</TD></TR>
<TR><TD><A HREF="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Bus</A></TD><TD>weaBus</TD><TD>Weather data bus</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">model</font> PartialSolarCollector <font color="darkgreen">&quot;Partial model for solar collectors&quot;</font>
 <font color="blue">extends </font><A HREF="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.LumpedVolumeDeclarations"
>Buildings.Fluid.Interfaces.LumpedVolumeDeclarations</A>;
  <font color="blue">extends </font><A HREF="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.TwoPortFlowResistanceParameters"
>Buildings.Fluid.Interfaces.TwoPortFlowResistanceParameters</A>(<font color="blue">final </font>dp_nominal = dp_nominal_final);
  <font color="blue">extends </font><A HREF="Buildings_Fluid_Interfaces.html#Buildings.Fluid.Interfaces.PartialTwoPortInterface"
>Buildings.Fluid.Interfaces.PartialTwoPortInterface</A>(
    showDesignFlowDirection=false,
    <font color="blue">final </font>m_flow_nominal=perPar.mperA_flow_nominal*perPar.A);
  <font color="blue">parameter </font>Integer nSeg(min=3) = 3 <font color="darkgreen">
    &quot;Number of segments used to discretize the collector model&quot;</font>;

  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</A> lat <font color="darkgreen">&quot;Latitude&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</A> azi <font color="darkgreen">&quot;Surface azimuth&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</A> til <font color="darkgreen">&quot;Surface tilt&quot;</font>;
  <font color="blue">parameter </font>Real rho <font color="darkgreen">&quot;Ground reflectance&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.HeatCapacity"
>Modelica.SIunits.HeatCapacity</A> C=385*perPar.mDry <font color="darkgreen">
    &quot;Heat capacity of solar collector without fluid (default: cp_copper*mDry*nPanels)&quot;</font>;

  <font color="blue">parameter </font>Boolean use_shaCoe_in = false <font color="darkgreen">
    &quot;Enables an input connector for shaCoe&quot;</font>;
  <font color="blue">parameter </font>Real shaCoe(
    min=0.0,
    max=1.0) = 0 <font color="darkgreen">&quot;Shading coefficient. 0.0: no shading, 1.0: full shading&quot;</font>;

  <font color="blue">parameter </font><A HREF="Buildings_Fluid_SolarCollectors_Types.html#Buildings.Fluid.SolarCollectors.Types.NumberSelection"
>Buildings.Fluid.SolarCollectors.Types.NumberSelection</A> nColType=
  Buildings.Fluid.SolarCollectors.Types.NumberSelection.Number <font color="darkgreen">
    &quot;Selection of area specification format&quot;</font>;
  <font color="blue">parameter </font>Integer nPanels= 0 <font color="darkgreen">&quot;Desired number of panels in the simulation&quot;</font>;

  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</A> totalArea=0 <font color="darkgreen">
    &quot;Total area of panels in the simulation&quot;</font>;

  <font color="blue">parameter </font><A HREF="Buildings_Fluid_SolarCollectors_Types.html#Buildings.Fluid.SolarCollectors.Types.SystemConfiguration"
>Buildings.Fluid.SolarCollectors.Types.SystemConfiguration</A> sysConfig=
  Buildings.Fluid.SolarCollectors.Types.SystemConfiguration.Series <font color="darkgreen">
    &quot;Selection of system configuration&quot;</font>;

<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> shaCoe_in <font color="blue">if </font>use_shaCoe_in <font color="darkgreen">
    &quot;Shading coefficient&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Components.html#Modelica.Thermal.HeatTransfer.Components.HeatCapacitor"
>Modelica.Thermal.HeatTransfer.Components.HeatCapacitor</A> heaCap[nSeg](
    T(<font color="blue">each </font>start =   T_start), <font color="blue">each </font>C=(C*nPanels_internal)/nSeg) <font color="blue">if </font>
       <font color="blue">not </font>(energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) <font color="darkgreen">
    &quot;Heat capacity for one segment of the the solar collector&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_BoundaryConditions_WeatherData.html#Buildings.BoundaryConditions.WeatherData.Bus"
>Buildings.BoundaryConditions.WeatherData.Bus</A> weaBus <font color="darkgreen">&quot;Weather data bus&quot;</font>;
  <A HREF="Buildings_BoundaryConditions_SolarIrradiation.html#Buildings.BoundaryConditions.SolarIrradiation.DiffusePerez"
>Buildings.BoundaryConditions.SolarIrradiation.DiffusePerez</A> HDifTilIso(
    <font color="blue">final </font>outSkyCon=true,
    <font color="blue">final </font>outGroCon=true,
    <font color="blue">final </font>til=til,
    <font color="blue">final </font>lat=lat,
    <font color="blue">final </font>azi=azi,
    <font color="blue">final </font>rho=rho) <font color="darkgreen">&quot;Diffuse solar irradiation on a tilted surface&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_BoundaryConditions_SolarIrradiation.html#Buildings.BoundaryConditions.SolarIrradiation.DirectTiltedSurface"
>Buildings.BoundaryConditions.SolarIrradiation.DirectTiltedSurface</A> HDirTil(
    <font color="blue">final </font>til=til,
    <font color="blue">final </font>lat=lat,
    <font color="blue">final </font>azi=azi) <font color="darkgreen">&quot;Direct solar irradiation on a tilted surface&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_Fluid_Sensors.html#Buildings.Fluid.Sensors.MassFlowRate"
>Buildings.Fluid.Sensors.MassFlowRate</A> senMasFlo(<font color="blue">redeclare </font><font color="blue">package</font> Medium =
    Medium, allowFlowReversal=allowFlowReversal) <font color="darkgreen">&quot;Mass flow rate sensor&quot;</font>;
  <A HREF="Buildings_Fluid_FixedResistances.html#Buildings.Fluid.FixedResistances.FixedResistanceDpM"
>Buildings.Fluid.FixedResistances.FixedResistanceDpM</A> res(
    <font color="blue">redeclare </font><font color="blue">final </font><font color="blue">package</font> Medium = Medium,
    <font color="blue">final </font>from_dp=from_dp,
    <font color="blue">final </font>show_T=show_T,
    <font color="blue">final </font>m_flow_nominal=m_flow_nominal,
    <font color="blue">final </font>allowFlowReversal=allowFlowReversal,
    <font color="blue">final </font>linearized=linearizeFlowResistance,
    <font color="blue">final </font>homotopyInitialization=homotopyInitialization,
    use_dh=false,
    deltaM=deltaM,
    <font color="blue">final </font>dp_nominal=dp_nominal_final) <font color="darkgreen">&quot;Flow resistance&quot;</font>;
  <A HREF="Buildings_Fluid_MixingVolumes.html#Buildings.Fluid.MixingVolumes.MixingVolume"
>Buildings.Fluid.MixingVolumes.MixingVolume</A> vol[nSeg](
    <font color="blue">each </font>nPorts=2,
    <font color="blue">redeclare </font><font color="blue">package</font> Medium = Medium,
    <font color="blue">each </font><font color="blue">final </font>m_flow_nominal=m_flow_nominal,
    <font color="blue">each </font><font color="blue">final </font>energyDynamics=energyDynamics,
    <font color="blue">each </font><font color="blue">final </font>p_start=p_start,
    <font color="blue">each </font><font color="blue">final </font>T_start=T_start,
    <font color="blue">each </font>m_flow_small=m_flow_small,
    <font color="blue">each </font>homotopyInitialization=homotopyInitialization,
    <font color="blue">each </font><font color="blue">final </font>V=(perPar.V*nPanels_internal)/nSeg) <font color="darkgreen">
    &quot;Volume of fluid in one segment of the solar collector&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="../../msl/3.2/help/Modelica_Thermal_HeatTransfer_Sensors.html#Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor"
>Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor</A> temSen[nSeg] <font color="darkgreen">
    &quot;Temperature sensor&quot;</font>;</textblock>

<textblock type="annotcomp" expanded="false">  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedHeatFlow"
>Buildings.HeatTransfer.Sources.PrescribedHeatFlow</A> heaGai[nSeg] <font color="darkgreen">
    &quot;Rate of solar heat gain&quot;</font>;
  <A HREF="Buildings_HeatTransfer_Sources.html#Buildings.HeatTransfer.Sources.PrescribedHeatFlow"
>Buildings.HeatTransfer.Sources.PrescribedHeatFlow</A> QLos[nSeg] <font color="darkgreen">
    &quot;Rate of solar heat gain&quot;</font>;</textblock>

<font color="blue">protected </font>
  <font color="blue">parameter </font><A HREF="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector</A> perPar <font color="darkgreen">
    &quot;Partial performance data&quot;</font>;

    <A HREF="../../msl/3.2/help/Modelica_Blocks_Interfaces.html#Modelica.Blocks.Interfaces.RealInput"
>Modelica.Blocks.Interfaces.RealInput</A> shaCoe_internal <font color="darkgreen">
    &quot;Internally used shading coefficient&quot;</font>;

    <font color="blue">final </font><font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Modelica.SIunits.Pressure</A> dp_nominal_final=
    <font color="blue">if </font>sysConfig == Buildings.Fluid.SolarCollectors.Types.SystemConfiguration.Series<font color="blue"> then </font>
       nPanels_internal*perPar.dp_nominal<font color="blue">
    else </font>
      perPar.dp_nominal <font color="darkgreen">&quot;Nominal pressure loss across the system of collectors&quot;</font>;

  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</A> TotalArea_internal=
      nPanels_internal * perPar.A <font color="darkgreen">&quot;Area used in the simulation&quot;</font>;

  <font color="blue">parameter </font>Real nPanels_internal=
    <font color="blue">if </font>nColType == Buildings.Fluid.SolarCollectors.Types.NumberSelection.Number<font color="blue"> then </font>
      nPanels<font color="blue">
    else </font>
      totalArea/perPar.A <font color="darkgreen">&quot;Number of panels used in the simulation&quot;</font>;

<font color="blue">equation </font>
  <font color="red">connect</font>(shaCoe_internal,shaCoe_in);

  <font color="blue">if </font><font color="blue">not </font>use_shaCoe_in<font color="blue"> then</font>
    shaCoe_internal=shaCoe;
  <font color="blue">end if</font>;

<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(weaBus, HDifTilIso.weaBus);
  <font color="red">connect</font>(weaBus, HDirTil.weaBus);
  <font color="red">connect</font>(port_a, senMasFlo.port_a);
  <font color="red">connect</font>(senMasFlo.port_b, res.port_a);
  <font color="red">connect</font>(heaCap.port, vol.heatPort);
  <font color="red">    connect</font>(vol[nSeg].ports[2], port_b);
  <font color="red">connect</font>(vol[1].ports[1], res.port_b);</textblock>
      <font color="blue">for </font>i<font color="blue"> in </font>1:(nSeg - 1)<font color="blue"> loop</font>
    <font color="red">connect</font>(vol[i].ports[2], vol[i + 1].ports[1]);
  <font color="blue">end for</font>;
<textblock type="annotconnect" expanded="false">  <font color="red">connect</font>(vol.heatPort, temSen.port);
  <font color="red">connect</font>(heaGai.port, vol.heatPort);
  <font color="red">connect</font>(QLos.port, vol.heatPort);</textblock>
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>PartialSolarCollector;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE IAM<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.SolarCollectors.BaseClasses.IAM"></A><A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses"
>Buildings.Fluid.SolarCollectors.BaseClasses</A>.IAM</H2>
<B>Function for incident angle modifer</B><p></P>
<P></P><H3>Information</H3>

<h4>Overview</h4>
<p>
This function computes the incidence angle modifier for solar insolation 
striking the surface of the solar thermal collector. It is calculated using 
Eq 555 in the EnergyPlus 7.0.0 Engineering Reference.
</p>
<h4>Notice</h4>
<p>
As stated in EnergyPlus7.0.0 the incidence angle equation performs poorly 
at angles greater than 60 degrees. This model outputs 0 whenever the incidence
angle is greater than 60 degrees.
</p>
<h4>References</h4>
<p>
<a href="http://www.energyplus.gov">EnergyPlus 7.0.0 Engineering Reference</a>, 
October 13, 2011.
</p>
<P></P>

<P><H3>Inputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Angle</A></TD><TD>incAng</TD><TD>&nbsp;</TD><TD>Incident angle [rad]</TD></TR>
<TR><TD>Real</TD><TD>B0</TD><TD>&nbsp;</TD><TD>1st incident angle modifer coefficient</TD></TR>
<TR><TD>Real</TD><TD>B1</TD><TD>&nbsp;</TD><TD>2nd incident angle modifer coefficient</TD></TR>
</TABLE>
<P><H3>Outputs</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Description</TH></TR>
<TR><TD>Real</TD><TD>incAngMod</TD><TD>Incident angle modifier coefficient</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">function</font> IAM <font color="darkgreen">&quot;Function for incident angle modifer&quot;</font>

  <font color="blue">input </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</A> incAng <font color="darkgreen">&quot;Incident angle&quot;</font>;
  <font color="blue">input </font>Real B0 <font color="darkgreen">&quot;1st incident angle modifer coefficient&quot;</font>;
  <font color="blue">input </font>Real B1 <font color="darkgreen">&quot;2nd incident angle modifer coefficient&quot;</font>;
  <font color="blue">output </font>Real incAngMod <font color="darkgreen">&quot;Incident angle modifier coefficient&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Angle"
>Modelica.SIunits.Angle</A> incAngMin = Modelica.Constants.pi / 2 -0.1 <font color="darkgreen">
    &quot;Minimum incidence angle to avoid divison by zero&quot;</font>;
  <font color="blue">parameter </font>Real cosIncAngMin(min=Modelica.Constants.eps)=
  <font color="red">Modelica.Math.cos</font>(incAngMin) <font color="darkgreen">&quot;Cosine of minimum incidence angle&quot;</font>;
  <font color="blue">parameter </font>Real delta = 0.0001 <font color="darkgreen">&quot;Width of the smoothing function&quot;</font>;

<font color="blue">algorithm </font>
  <font color="darkgreen">// E+ Equ (555)</font>

  incAngMod :=
  <font color="red">Buildings.Utilities.Math.Functions.smoothHeaviside</font>(
  Modelica.Constants.pi/3-incAng, delta)*
  (1 + B0*(1/<font color="red">Buildings.Utilities.Math.Functions.smoothMax</font>(
  <font color="red">Modelica.Math.cos</font>(incAng),<font color="red"> Modelica.Math.cos</font>(incAngMin), delta) - 1) +
  B1*(1/<font color="red">Buildings.Utilities.Math.Functions.smoothMax</font>(<font color="red">Modelica.Math.cos</font>(incAng),
  cosIncAngMin, delta) - 1)^2);

<textblock type="annotcomp" expanded="false"><font color="blue">end </font>IAM;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Thu Oct 24 15:09:54 2013.
</address></BODY>
</HTML>
