<HTML>
<HEAD>
<TITLE>Buildings.Fluid.SolarCollectors.Data</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Data for solar thermal collectors&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->
</P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Data<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.SolarCollectors.Data"></A><A HREF="Buildings_Fluid_SolarCollectors.html#Buildings.Fluid.SolarCollectors"
>Buildings.Fluid.SolarCollectors</A>.Data</H2>
<B>Data for solar thermal collectors</B>
<P></P>
<P></P><H3>Information</H3>

  <p>
    Package with performance data for solar thermal collectors. All solar collector data package 
    names begin with an abbreviation of the type of collector it is.  The abbreviations are as 
    follows:
  </p>
  <ul>
    <li>C: Concentrating</li>
    <li>FP: Flat Plate</li>
    <li>T: Tubular</li>
  </ul>
<P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons_MaterialPropertiesPackage.html#Modelica.Icons.MaterialPropertiesPackage"
>Modelica.Icons.MaterialPropertiesPackage</A> (Icon for package containing property classes).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.SolarCollda2dc85dc05e651fatingS.png" ALT="Buildings.Fluid.SolarCollectors.Data.Concentrating" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_SolarCollectors_Data_Concentrating.html#Buildings.Fluid.SolarCollectors.Data.Concentrating"
>Concentrating</A>
</TD><TD>Package with SRCC rating information for concentrating solar thermal collectors</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.SolarCollda2dc85dc05e651fatingS.png" ALT="Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_SolarCollectors_Data_GlazedFlatPlate.html#Buildings.Fluid.SolarCollectors.Data.GlazedFlatPlate"
>GlazedFlatPlate</A>
</TD><TD>Package with SRCC rating information for glazed flat-plate solar thermal collectors</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.SolarCollda2dc85dc05e651fatingS.png" ALT="Buildings.Fluid.SolarCollectors.Data.Tubular" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_SolarCollectors_Data_Tubular.html#Buildings.Fluid.SolarCollectors.Data.Tubular"
>Tubular</A>
</TD><TD>Package with SRCC rating information for tubular solar thermal collectors</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.SolarColl5aed715d6cf1d8d6ectorS.png" ALT="Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>GenericSolarCollector</A>
</TD><TD>Generic data record providing inputs for specific collector data records</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE GenericSolarCollector<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"></A><A HREF="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data"
>Buildings.Fluid.SolarCollectors.Data</A>.GenericSolarCollector</H2>
<B>Generic data record providing inputs for specific collector data records</B><p></P>
<P></P><H3>Information</H3>

  <p>
    Generic data file which is used for the 
    <A HREF="Buildings_Fluid_SolarCollectors_BaseClasses.html#Buildings.Fluid.SolarCollectors.BaseClasses.PartialSolarCollector"
>
    Buildings.Fluid.Solarcollectors.BaseClasses.PartialSolarCollector</a> model. Establishes
    the base inputs needed to create model-specific data packages.
  </p>
<P></P>

<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_Fluid_SolarCollectors_Types.html#Buildings.Fluid.SolarCollectors.Types.Area"
>Area</A></TD><TD>ATyp</TD><TD>&nbsp;</TD><TD>Gross or aperture area</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>A</TD><TD>&nbsp;</TD><TD>Area [m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>Mass</A></TD><TD>mDry</TD><TD>&nbsp;</TD><TD>Dry weight [kg]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>V</TD><TD>&nbsp;</TD><TD>Fluid volume [m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>dp_nominal</TD><TD>&nbsp;</TD><TD>Pressure drop during test conditions [Pa]</TD></TR>
<TR><TD>Real</TD><TD>mperA_flow_nominal</TD><TD>&nbsp;</TD><TD>Mass flow rate per unit area of collector [kg/(s.m2)]</TD></TR>
<TR><TD>Real</TD><TD>B0</TD><TD>&nbsp;</TD><TD>1st incident angle modifier coefficient</TD></TR>
<TR><TD>Real</TD><TD>B1</TD><TD>&nbsp;</TD><TD>2nd incident angle modifier coefficient</TD></TR>
<TR><TD>Real</TD><TD>y_intercept</TD><TD>&nbsp;</TD><TD>Y intercept (Maximum efficiency)</TD></TR>
<TR><TD>Real</TD><TD>slope</TD><TD>&nbsp;</TD><TD>Slope from rating data [W/(m2.K)]</TD></TR>
<TR><TD>Real</TD><TD>IAMDiff</TD><TD>&nbsp;</TD><TD>Incidence angle modifier from EN12975 ratings data</TD></TR>
<TR><TD>Real</TD><TD>C1</TD><TD>&nbsp;</TD><TD>Heat loss coefficient from EN12975 ratings data</TD></TR>
<TR><TD>Real</TD><TD>C2</TD><TD>&nbsp;</TD><TD>Temperature dependence of heat loss from EN12975 ratings data</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Irradiance"
>Irradiance</A></TD><TD>G_nominal</TD><TD>&nbsp;</TD><TD>Nominal solar irradiance specified in ratings data [W/m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</A></TD><TD>dT_nominal</TD><TD>&nbsp;</TD><TD>Nominal temperature difference specified in ratings data [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> GenericSolarCollector <font color="darkgreen">
  &quot;Generic data record providing inputs for specific collector data records&quot;</font>

  <font color="blue">parameter </font><A HREF="Buildings_Fluid_SolarCollectors_Types.html#Buildings.Fluid.SolarCollectors.Types.Area"
>SolarCollectors.Types.Area</A> ATyp <font color="darkgreen">&quot;Gross or aperture area&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Modelica.SIunits.Area</A> A <font color="darkgreen">&quot;Area&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>Modelica.SIunits.Mass</A> mDry <font color="darkgreen">&quot;Dry weight&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Modelica.SIunits.Volume</A> V <font color="darkgreen">&quot;Fluid volume&quot;</font>;
  <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Modelica.SIunits.Pressure</A> dp_nominal <font color="darkgreen">
    &quot;Pressure drop during test conditions&quot;</font>;
  <font color="blue">parameter </font>Real mperA_flow_nominal(unit=&quot;kg/(s.m2)&quot;) <font color="darkgreen">
    &quot;Mass flow rate per unit area of collector&quot;</font>;
   <font color="blue">parameter </font>Real B0 <font color="darkgreen">&quot;1st incident angle modifier coefficient&quot;</font>;
   <font color="blue">parameter </font>Real B1 <font color="darkgreen">&quot;2nd incident angle modifier coefficient&quot;</font>;
   <font color="blue">parameter </font>Real y_intercept <font color="darkgreen">&quot;Y intercept (Maximum efficiency)&quot;</font>;
   <font color="blue">parameter </font>Real slope(unit = &quot;W/(m2.K)&quot;) <font color="darkgreen">&quot;Slope from rating data&quot;</font>;
   <font color="blue">parameter </font>Real IAMDiff <font color="darkgreen">&quot;Incidence angle modifier from EN12975 ratings data&quot;</font>;
   <font color="blue">parameter </font>Real C1 <font color="darkgreen">&quot;Heat loss coefficient from EN12975 ratings data&quot;</font>;
   <font color="blue">parameter </font>Real C2 <font color="darkgreen">
    &quot;Temperature dependence of heat loss from EN12975 ratings data&quot;</font>;
   <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Irradiance"
>Modelica.SIunits.Irradiance</A> G_nominal <font color="darkgreen">
    &quot;Nominal solar irradiance specified in ratings data&quot;</font>;
   <font color="blue">parameter </font><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>Modelica.SIunits.TemperatureDifference</A> dT_nominal <font color="darkgreen">
    &quot;Nominal temperature difference specified in ratings data&quot;</font>;
<textblock type="annotcomp" expanded="false"><font color="blue">end </font>GenericSolarCollector;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Wed Feb 12 08:16:58 2014.
</address></BODY>
</HTML>
